<!doctype html>
<html lang="zh-Hant">
<head>
  <meta charset="utf-8">
  <meta name="viewport" content="width=device-width,initial-scale=1">
  <meta name="description" content="依智慧建築 IO 表中的 DI 狀態與 AI 量測值設計之營運監控 Dashboard。">
  <title>智慧建築營運 Dashboard</title>
  <style>
    :root{--ink:#132438;--muted:#66788a;--line:#dce6ef;--paper:#fff;--bg:#f3f7fa;--blue:#087dbb;--cyan:#24c3d8;--green:#18a875;--amber:#e9a61a;--red:#e75d57;--nav:#0c2738}
    *{box-sizing:border-box}html{font-size:16px;scroll-behavior:smooth}body{margin:0;color:var(--ink);background:var(--bg);font-family:"Segoe UI","Noto Sans TC","Microsoft JhengHei",sans-serif;line-height:1.5}
    button{font:inherit}.shell{min-height:100vh;display:grid;grid-template-columns:248px 1fr}.side{position:sticky;top:0;height:100vh;overflow:auto;background:var(--nav);color:#d9e7ef;padding:22px 14px}
    .brand{padding:0 10px 20px;border-bottom:1px solid #274456}.brand strong{display:block;color:white;font-size:1.18rem}.brand span{font-size:.83rem;color:#98b2c1}
    .nav{display:grid;gap:4px;margin-top:18px}.nav button{border:0;border-radius:9px;padding:9px 12px;text-align:left;background:transparent;color:#c5d7e2;cursor:pointer}.nav button:hover,.nav button.active{background:#15445d;color:#fff}.nav button.active{box-shadow:inset 3px 0 var(--cyan)}
    main{min-width:0;padding:28px 32px 42px}.top{display:flex;align-items:flex-start;justify-content:space-between;gap:20px;margin-bottom:20px}.eyebrow{font-size:.78rem;letter-spacing:.12em;color:var(--blue);font-weight:700}.top h1{margin:3px 0 2px;font-size:clamp(1.6rem,3vw,2.35rem);letter-spacing:-.03em}.top p{margin:0;color:var(--muted)}
    .top-actions{display:grid;justify-items:end;gap:8px}.area-switch,.range-switch{display:flex;padding:3px;background:#dfe9ef;border-radius:10px}.area-switch button,.range-switch button{border:0;background:transparent;color:#506a7a;padding:6px 13px;border-radius:8px;cursor:pointer;font-weight:700;font-size:.84rem}.area-switch button.active,.range-switch button.active{background:white;color:var(--blue);box-shadow:0 2px 7px rgba(15,55,78,.14)}
    .notice{display:flex;gap:10px;align-items:flex-start;padding:12px 15px;border:1px solid #b9d9e8;border-radius:11px;background:#ecf8fd;color:#31576b;margin-bottom:18px;font-size:.9rem}.notice b{color:#075f8b}
    .grid{display:grid;gap:16px}.kpis{grid-template-columns:repeat(auto-fit,minmax(200px,1fr));margin-bottom:16px}.card{background:var(--paper);border:1px solid var(--line);border-radius:14px;box-shadow:0 5px 18px rgba(22,57,79,.055)}.kpi{padding:17px 18px;min-height:118px;position:relative;overflow:hidden}.kpi:before{content:"";position:absolute;left:0;top:0;bottom:0;width:4px;background:var(--blue)}.kpi.green:before{background:var(--green)}.kpi.amber:before{background:var(--amber)}.kpi.red:before{background:var(--red)}
    .kpi-label{color:var(--muted);font-size:.85rem}.kpi-value{font-size:1.9rem;font-weight:760;letter-spacing:-.03em;margin:6px 0 2px}.kpi-value small{font-size:.9rem;margin-left:4px;font-weight:600;color:var(--muted)}.kpi-note{font-size:.78rem;color:var(--muted)}
    .work{grid-template-columns:minmax(0,1.55fr) minmax(290px,.75fr);align-items:stretch;margin-bottom:16px}.panel{padding:19px 20px}.panel-head{display:flex;justify-content:space-between;gap:10px;align-items:center;margin-bottom:13px}.panel h2{font-size:1.05rem;margin:0}.tag{font-size:.73rem;border-radius:999px;background:#eef4f7;color:#587080;padding:4px 8px}
    .chart{height:245px;display:flex;align-items:stretch}.chart svg{width:100%;height:100%;overflow:visible}.chart.heat{display:block;height:auto}.chart.heat svg{height:auto}.chart text{font-size:11px;fill:#7d8b98}.gridline{stroke:#e5edf2;stroke-width:1}.axisline{stroke:#b9c8d2}.area{fill:url(#areaFill)}.series{fill:none;stroke:var(--cyan);stroke-width:3;stroke-linecap:round;stroke-linejoin:round}.series2{fill:none;stroke:var(--amber);stroke-width:2;stroke-dasharray:5 5}.dot{fill:#fff;stroke:var(--cyan);stroke-width:2}
    .basis{background:#102f41;color:#dcebf3;border-color:#102f41}.basis h2{color:white}.basis .tag{background:#20485f;color:#d7edf7}.basis dl{margin:0;display:grid;gap:14px}.basis dt{font-size:.76rem;letter-spacing:.08em;color:#7fd6e6;font-weight:700}.basis dd{margin:3px 0 0;color:#e8f1f6;font-size:.9rem}.formula{padding:11px 12px;border-radius:9px;background:#173c51;color:white;font-weight:650}
    .impl{margin-top:9px;padding:9px 11px;border-radius:9px;background:#fff6e5;border:1px solid #f0d7a6;color:#6b4e12;font-size:.82rem;line-height:1.5}.basis .impl{background:#1d4a63;border-color:#2d6a8c;color:#e8f1f6}.kpi-impl{margin-top:7px;padding:7px 9px;border-radius:8px;background:#fff6e5;border:1px solid #f0d7a6;color:#6b4e12;font-size:.75rem;line-height:1.45}.addon dd.need{margin-top:7px;padding:8px 10px;border-radius:8px;background:#fff6e5;border:1px solid #f0d7a6;color:#6b4e12;font-size:.82rem}.addon dl{margin:0;display:grid;gap:13px}.addon dt{font-size:.86rem;font-weight:700;color:var(--ink)}.addon dd{margin:4px 0 0;color:var(--muted);font-size:.86rem;line-height:1.55}
    .lower{grid-template-columns:minmax(0,.95fr) minmax(0,1.25fr)}.status-wrap{display:grid;grid-template-columns:140px 1fr;gap:20px;align-items:center}.status-wrap.no-ring{grid-template-columns:1fr}.ring{width:128px;aspect-ratio:1;border-radius:50%;display:grid;place-items:center;background:conic-gradient(var(--green) calc(var(--rate)*1%),#e8eef2 0);position:relative}.ring:after{content:"";position:absolute;inset:13px;border-radius:50%;background:white}.ring div{z-index:1;text-align:center}.ring strong{display:block;font-size:1.55rem}.ring span{font-size:.72rem;color:var(--muted)}
    .status-list{display:grid;gap:8px}.status-row{display:flex;justify-content:space-between;border-bottom:1px dashed var(--line);padding-bottom:6px;font-size:.88rem}.status-row b.ok{color:var(--green)}.status-row b.bad{color:var(--red)}
    .equipment{max-height:310px;overflow:auto}.eq{padding:11px 0;border-bottom:1px solid var(--line)}.eq:last-child{border-bottom:0}.eq-top{display:flex;justify-content:space-between;gap:12px}.eq strong{font-size:.9rem}.qty{font-size:.75rem;color:var(--muted);white-space:nowrap}.signal{font-size:.78rem;color:var(--muted);margin-top:5px}.signal b{color:var(--ink)}.empty{padding:28px;color:var(--muted);text-align:center}
    .scopebar{display:flex;align-items:center;justify-content:space-between;gap:15px;padding:12px 15px;margin-bottom:16px;background:#fff;border:1px solid var(--line);border-radius:12px}.scopebar strong{font-size:1.08rem}.scopebar span{color:var(--muted);font-size:.84rem}.scope-pill{display:inline-flex;align-items:center;gap:6px;border-radius:999px;padding:5px 9px;background:#e8f5fa;color:#126487!important;font-size:.74rem!important;font-weight:700}.scope-pill.floor{background:#e8f7f0;color:#16704e!important}.scope-pill.whole{background:#f3f0fb;color:#65499a!important}.system-meta{margin-top:24px}
    .subsystem{margin-top:24px}.subhead{display:flex;align-items:end;justify-content:space-between;gap:14px;margin-bottom:12px}.subhead h2{margin:0;font-size:1.28rem}.subhead p{margin:2px 0 0;color:var(--muted);font-size:.86rem}.chart-deck{grid-template-columns:repeat(3,minmax(0,1fr))}.mini{padding:16px}.mini h3{margin:0;font-size:.96rem}.mini-chart{min-height:158px;margin:12px 0}.mini-chart svg{display:block;width:100%;height:158px;overflow:visible}.calc{border-top:1px solid var(--line);padding-top:10px;font-size:.78rem;color:var(--muted)}.calc b{display:block;color:var(--ink);margin-bottom:3px}.legend{display:flex;gap:12px;flex-wrap:wrap;font-size:.72rem;color:var(--muted);margin-top:7px}.legend i{display:inline-block;width:8px;height:8px;border-radius:50%;margin-right:4px}.bar-svg .bar-main{fill:var(--cyan)}.bar-svg .bar-alert{fill:var(--red)}.bar-svg text{font-size:10px;fill:#6f8090}
    .mini-chart svg text{font-size:10px;fill:#6f8090}.mini-chart .val{fill:var(--ink);font-weight:700}.gantt-row rect.on{fill:var(--cyan)}.gantt-row rect.off{fill:#e7eef3}.hb-track{fill:#eef4f7}.hb-fill{fill:var(--cyan)}.hb-fill.warn{fill:var(--amber)}.hb-fill.bad{fill:var(--red)}.hm-cell{stroke:#fff;stroke-width:1.5}.band-fill{fill:var(--cyan);fill-opacity:.16}
    .overview{display:grid;grid-template-columns:repeat(4,minmax(0,1fr));gap:14px}.sys{padding:15px;cursor:pointer;transition:.18s}.sys:hover{transform:translateY(-2px);box-shadow:0 9px 24px rgba(22,57,79,.1)}.sys-head{display:flex;justify-content:space-between;gap:10px}.sys h3{margin:0;font-size:.96rem}.sys-rate{font-size:1.55rem;font-weight:760;margin:13px 0 3px}.bar{height:6px;background:#e7edf1;border-radius:99px;overflow:hidden}.bar i{display:block;height:100%;background:linear-gradient(90deg,var(--blue),var(--cyan));border-radius:99px}.sys-foot{display:flex;justify-content:space-between;margin-top:7px;color:var(--muted);font-size:.75rem}.sources{margin-top:20px;padding:17px 18px}.sources h2{margin:0 0 10px;font-size:1.02rem}.source-links{display:grid;grid-template-columns:repeat(2,minmax(0,1fr));gap:10px}.source-link{display:block;padding:12px 14px;border:1px solid var(--line);border-radius:10px;color:var(--blue);text-decoration:none;background:#f8fbfd}.source-link:hover{border-color:#8fc9df;background:#eff9fd}.source-link strong{display:block}.source-link span{display:block;margin-top:3px;color:var(--muted);font-size:.8rem}.footnote{margin-top:16px;color:var(--muted);font-size:.78rem}
    @media(max-width:1050px){.kpis,.overview{grid-template-columns:repeat(2,minmax(0,1fr))}.work,.lower{grid-template-columns:1fr}.chart-deck{grid-template-columns:repeat(2,minmax(0,1fr))}}@media(max-width:760px){.shell{display:block}.side{position:static;height:auto;padding:14px}.brand{padding-bottom:12px}.nav{display:flex;overflow:auto;margin-top:12px}.nav button{white-space:nowrap}.nav button.active{box-shadow:inset 0 -3px var(--cyan)}main{padding:20px 14px}.top{display:block}.top-actions{justify-items:start;margin-top:12px}.kpis,.overview,.chart-deck,.source-links{grid-template-columns:1fr}.status-wrap{grid-template-columns:1fr}.ring{margin:auto}.subhead{display:block}.scopebar{align-items:flex-start;flex-direction:column}}
  </style>
</head>
<body>
<div class="shell">
  <aside class="side"><div class="brand"><strong>3DFM分析修正</strong><span>DI 狀態 × AI 量測</span></div><nav class="nav" id="nav" aria-label="系統分頁"></nav></aside>
  <main id="app"></main>
</div>
<script>
const systems=[{"id":1,"name":"01 電力","short":"電力","groups":[{"group":"UPS","equipment":"UPS","quantity":4,"di":["Shutdown active（關機動作）","Test in process（測試進行中）","UPS type（1=standby；0=on line，UPS 類型）","UPS failed（UPS 故障）","Bypass/Boost active（旁路／升壓動作）","Battery low（電池低電量）","Utility fail (immediate)（市電立即故障）","通訊狀態 (故障)"],"ai":["數值×7","有效功率 kW","溫度","線電壓 V×3"]},{"group":"動力盤","equipment":"電表","quantity":55,"di":["通訊狀態 (故障)"],"ai":["仟瓦時 kWH","有效功率 kW"]},{"group":"插座盤","equipment":"電表","quantity":152,"di":["通訊狀態 (故障)"],"ai":["仟瓦時 kWH","功率因數 PF","有效功率 kW","無效功率 KVAR","線電壓 V×3","線電流 A×3","視在功率","頻率"]},{"group":"消防盤","equipment":"電表","quantity":64,"di":["通訊狀態 (故障)"],"ai":["仟瓦時 kWH","功率因數 PF","有效功率 kW","無效功率 KVAR","線電壓 V×3","線電流 A×3","視在功率","頻率"]},{"group":"照明盤","equipment":"電表","quantity":1352,"di":["通訊狀態 (故障)"],"ai":["仟瓦時 kWH","有效功率 kW"]},{"group":"發電機","equipment":"發電機","quantity":6,"di":["液位開關×28","漏液警報×7","RUNNING（機組運轉）","COMMON FAULT（機組共通故障）","ACB CB CLOSE（ACB 斷路器投入）","MODE SELECTOR ON AUTO (MCP)（並聯盤模式－自動）","MODE SELECTOR ON OFF (MCP)（並聯盤模式－停止）","MODE SELECTOR ON RUN (MCP)（並聯盤模式－手動）","MODE SELECTOR ON OFF (GENSET)（發電機模式－停止；原中文標示自動，待確認）","MODE SELECTOR ON MAN (GENSET)（發電機模式－手動；原中文標示停止，待確認）","MODE SELECTOR ON AUTO (GENSET)（發電機模式－自動；原中文標示手動，待確認）","HIGH COOLANT TEMPERATURE ALARM（高水溫警報）","LOW OIL PRESSURE ALARM（低油壓警報）","OVERLOAD ALARM（過負載警報）","OVERVOLTAGE ALARM（過電壓警報）","OVERSPEED ALARM（過轉速警報）","UNDERFREQUENCY ALARM（低頻率警報）","OVERCURRENT ALARM（過電流警報）","BATTERY ALARM（電瓶警報）"],"ai":["溫度","Voltage L1-L2（R-S相電壓）","Voltage L2-L3（S-T相電壓）","Voltage L1-L3（R-T相電壓）","Current R（R相電流）","Current S（S相電流）","Current T（T相電流）","Frequency（頻率）","Real Power（有效功率）","Power Factor（功率因數）","Oil Pressure（機油壓力）","Coolant Temperature（冷卻水溫）","Engine Speed（引擎轉速）","Battery Voltage（電瓶電壓）","Run Hours（運轉小時，Double Word）","Fuel Rate（柴油消耗）","KWHR（電力度數，Double Word）"]},{"group":"給排水盤","equipment":"電表","quantity":34,"di":["通訊狀態 (故障)"],"ai":["仟瓦時 kWH","有效功率 kW"]},{"group":"總盤","equipment":"ATS切換開關","quantity":8,"di":["手動/自動","故障/跳脫","狀態×2 / 3","通訊狀態 (故障)"],"ai":["仟瓦時 kWH","功率因數 PF","有效功率 kW","無效功率 KVAR","線電壓 V×3","線電流 A×3","視在功率","頻率"]},{"group":"總盤","equipment":"斷路器（VCB／ACB）","quantity":138,"di":["27保護電驛","50/51保護電驛","51N保護電驛","59保護電驛","手動/自動","故障/跳脫","狀態","通訊狀態 (故障)×1 / 2"],"ai":["仟瓦時 kWH×1 / 2","功率因數 PF","有效功率 kW×1 / 2","無效功率 KVAR","線電壓 V×3","線電流 A×3","視在功率","頻率"]},{"group":"總盤","equipment":"緊急電源盤（EMP）","quantity":6,"di":["手動/自動×1.67","故障/跳脫×1.67","狀態×1.67","通訊狀態 (故障)×2"],"ai":["仟瓦時 kWH×2","功率因數 PF×2","有效功率 kW×2","無效功率 KVAR×2","線電壓 V×6","線電流 A×6","視在功率×2","頻率×2"]},{"group":"總盤","equipment":"總盤其他設備","quantity":4,"di":["通訊狀態 (故障)"],"ai":["仟瓦時 kWH","功率因數 PF","有效功率 kW","無效功率 KVAR","線電壓 V×3","線電流 A×3","視在功率","頻率"]},{"group":"總盤","equipment":"變壓器","quantity":36,"di":["警報","通訊狀態 (故障)"],"ai":["溫度"]},{"group":"總盤","equipment":"連絡盤（TIE）","quantity":18,"di":["手動/自動","故障/跳脫","狀態","通訊狀態 (故障)×2"],"ai":[]}]},{"id":2,"name":"02 照明","short":"照明","groups":[{"group":"地下層一般照明迴路","equipment":"—","quantity":108,"di":["狀態","通訊狀態 (故障)"],"ai":[]},{"group":"地下層緊急照明迴路","equipment":"—","quantity":1270,"di":["狀態","通訊狀態 (故障)"],"ai":[]},{"group":"樓層照明迴路","equipment":"—","quantity":2335,"di":["狀態","通訊狀態 (故障)"],"ai":[]}]},{"id":3,"name":"03 空調","short":"空調","groups":[{"group":"主機系統","equipment":"二次冰水泵浦 (SCHP)","quantity":6,"di":["故障/跳脫/警報","狀態"],"ai":[]},{"group":"主機系統","equipment":"冰水主機 (CHU)","quantity":3,"di":["故障/跳脫/警報","狀態"],"ai":["冰機溫度×2"]},{"group":"主機系統","equipment":"冰水泵浦 (CHP)","quantity":3,"di":["故障/跳脫/警報","狀態"],"ai":[]},{"group":"主機系統","equipment":"冷卻水塔風扇 (CT)","quantity":15,"di":["故障/跳脫/警報","狀態"],"ai":[]},{"group":"主機系統","equipment":"冷卻水泵浦 (CDP)","quantity":3,"di":["故障/跳脫/警報","狀態"],"ai":[]},{"group":"水側系統","equipment":"BTU 錶閥組 (BTU-P)","quantity":7,"di":[],"ai":["冰水用量RTH"]},{"group":"水側系統","equipment":"BTU 錶閥組 (BTU-S)","quantity":141,"di":[],"ai":["冰水用量RTH"]},{"group":"水側系統","equipment":"冰水系統","quantity":0,"di":[],"ai":["水管溫度×12（群組總計）","流量×2（群組總計）"]},{"group":"水側系統","equipment":"冷卻水系統","quantity":0,"di":[],"ai":["外氣溫度×1（群組總計）","外氣濕度×1（群組總計）","水管溫度×20（群組總計）","流量×2（群組總計）"]},{"group":"水側系統","equipment":"冷卻水脈衝式水質處理機","quantity":4,"di":["故障/跳脫/警報","狀態"],"ai":[]},{"group":"水側系統","equipment":"微氣泡處理機","quantity":2,"di":["故障/跳脫/警報","狀態"],"ai":[]},{"group":"水側系統","equipment":"膨脹水箱壓力組","quantity":1,"di":["故障/跳脫/警報","狀態"],"ai":[]},{"group":"外氣預冷空調箱","equipment":"外氣預冷空調箱 (PAH)","quantity":98,"di":["偵煙器","故障/跳脫/警報","濾網差壓","狀態"],"ai":["二氧化碳×1 / 7","外氣溫度×0 / 1","外氣濕度×0 / 1","室內溫度×0 / 1","室內溼度×0 / 1"]},{"group":"空調箱","equipment":"空調箱 (AHU)","quantity":24,"di":["偵煙器","故障/跳脫/警報","濾網差壓","狀態"],"ai":["二氧化碳×0 / 1","外氣溫度×0 / 1","外氣濕度×0 / 1"]},{"group":"空氣品質","equipment":"空氣品質偵測器","quantity":0,"di":[],"ai":["溫度","濕度","二氧化碳 CO2","細懸浮微粒 PM2.5","懸浮微粒 PM10","總揮發性有機氣體 TVOC","一氧化碳 CO","甲醛 HCHO"]},{"group":"中央空調空氣側","equipment":"全熱交換機","quantity":4,"di":["狀態×0 / 1","故障/跳脫/警報×0 / 1"],"ai":[]},{"group":"小型冷風機","equipment":"小型冷風機（黃色統計）","quantity":391,"di":["運轉狀態"],"ai":["迴風溫度"]},{"group":"空調電力監控","equipment":"二期空調箱電表","quantity":60,"di":[],"ai":["實功率kW","用電度數kWh"]},{"group":"空調電力監控","equipment":"配電盤 ACMP 多功能電表","quantity":4,"di":[],"ai":["三相電壓V×3","三相電流A×3","功率因數PF","實功率KW","用電度數KWH","虛功率KVAR"]},{"group":"空調電力監控","equipment":"配電盤及分電盤功率電表","quantity":137,"di":[],"ai":["實功率KW","用電度數KWH"]},{"group":"停車場通風","equipment":"停車場排風機 (EAF)","quantity":9,"di":["故障/跳脫/警報","狀態"],"ai":[]},{"group":"停車場通風","equipment":"停車場送風機 (SAF)","quantity":9,"di":["故障/跳脫/警報","狀態"],"ai":[]},{"group":"停車場通風","equipment":"誘導風機電源迴路控制","quantity":48,"di":["狀態","故障/跳脫/警報"],"ai":["一氧化碳（樓層共用，單台數量不確定）"]},{"group":"停車場通風","equipment":"送排氣風機","quantity":117,"di":["偵煙器×0 / 1","故障/跳脫/警報","狀態"],"ai":[]}]},{"id":4,"name":"04 消防","short":"消防","groups":[{"group":"偵測器","equipment":"樓層消防 sensor","quantity":92,"di":["故障"],"ai":[]},{"group":"受信總機","equipment":"—","quantity":2,"di":["警報×2000","通訊狀態 (故障)"],"ai":[]},{"group":"排煙風機","equipment":"—","quantity":390,"di":["狀態"],"ai":[]},{"group":"消防水箱","equipment":"消防水箱","quantity":6,"di":["液位開關×2","漏液警報","磁簧開關"],"ai":[]},{"group":"消防泵浦","equipment":"消防泵浦","quantity":18,"di":["故障","狀態"],"ai":[]}]},{"id":5,"name":"05 給排水","short":"給排水","groups":[{"group":"排水與雨水泵浦","equipment":"廢水泵","quantity":28,"di":["手動/自動×0.5","故障/跳脫","液位開關×0.5 / 1","狀態"],"ai":[]},{"group":"排水與雨水泵浦","equipment":"集水泵","quantity":14,"di":["手動/自動","故障/跳脫","液位開關","狀態"],"ai":[]},{"group":"給水泵浦","equipment":"中水泵","quantity":4,"di":["手動/自動","故障/跳脫×2","液位開關×4","狀態×2"],"ai":[]},{"group":"給水泵浦","equipment":"恆壓加壓泵","quantity":12,"di":["故障/跳脫","液位開關×0.5","狀態"],"ai":[]},{"group":"給水泵浦","equipment":"揚水泵","quantity":10,"di":["手動/自動×0.5 / 1","故障/跳脫×1 / 2","液位開關×2 / 4","狀態×1 / 2"],"ai":[]},{"group":"污廢水處理廠（餐廳與製程廢水）","equipment":"處理設備","quantity":26,"di":["運轉","過載"],"ai":[]},{"group":"污廢水處理廠（餐廳與製程廢水）","equipment":"池槽液位","quantity":3,"di":["H液位","HH液位"],"ai":[]},{"group":"污廢水處理廠（中水回收）","equipment":"處理設備及電動閥","quantity":30,"di":["運轉","過載","閥開啟"],"ai":[]},{"group":"污廢水處理廠（中水回收）","equipment":"池槽液位","quantity":5,"di":["L液位","H液位","HH液位"],"ai":[]}]},{"id":6,"name":"06 水表","short":"水表","groups":[{"group":"數位水表","equipment":"數位水表","quantity":425,"di":["通訊狀態 (故障)"],"ai":["瞬時流量","累計流量"]}]},{"id":7,"name":"07 數位監視","short":"數位監視","groups":[{"group":"攝影機","equipment":"攝影機","quantity":1313,"di":["故障×1 / 1.33","狀態×1 / 1.33"],"ai":[]}]},{"id":8,"name":"08 門禁","short":"門禁","groups":[{"group":"人臉門禁機","equipment":"人臉門禁機","quantity":508,"di":["狀態","警報","通訊狀態 (故障)"],"ai":[]},{"group":"門禁讀卡機","equipment":"門禁讀卡機","quantity":634,"di":["狀態","警報×4","通訊狀態 (故障)"],"ai":[]},{"group":"門禁釋放開關","equipment":"門禁釋放開關","quantity":6,"di":["通訊狀態 (故障)"],"ai":[]},{"group":"電梯讀卡機","equipment":"電梯讀卡機","quantity":174,"di":["警報","通訊狀態 (故障)"],"ai":[]}]},{"id":9,"name":"09 緊急求救","short":"緊急求救","groups":[{"group":"緊急對講","equipment":"緊急對講設備","quantity":86,"di":["警報×2","通訊狀態 (故障)"],"ai":[]},{"group":"緊急求救","equipment":"緊急求救設備","quantity":250,"di":["警報×2","通訊狀態 (故障)"],"ai":[]}]},{"id":10,"name":"10 安防","short":"安防","groups":[{"group":"瓦斯","equipment":"瓦斯偵測器","quantity":4,"di":["警報","通訊狀態 (故障)"],"ai":[]},{"group":"防火鐵捲門","equipment":"防火鐵捲門","quantity":56,"di":["故障","狀態"],"ai":[]},{"group":"防火門門位","equipment":"防火門門位","quantity":270,"di":["故障","狀態"],"ai":[]},{"group":"電子圍籬","equipment":"電子圍籬","quantity":4,"di":["警報"],"ai":[]}]},{"id":11,"name":"11 停管","short":"停管","groups":[{"group":"柵欄機","equipment":"柵欄機","quantity":20,"di":["狀態","通訊狀態 (故障)×0.1"],"ai":[]}]},{"id":12,"name":"12 充電樁","short":"充電樁","groups":[{"group":"充電樁","equipment":"充電樁設備","quantity":34,"di":["狀態","警報","通訊狀態 (故障)×0.06"],"ai":["仟瓦時 kWH","有效功率 kW"]}]},{"id":13,"name":"13 太陽能","short":"太陽能","groups":[{"group":"太陽能","equipment":"太陽能系統","quantity":24,"di":["通訊狀態 (故障)"],"ai":["Energy Total（累積發電總量；0x1021～0x1022；U32雙暫存器；kWh）","Energy Today（今日發電量；0x1025～0x1026；U32雙暫存器；kWh）","Inverter Internal Maximum Temperature（逆變器內部最高溫度；0x101C；S16）","Inverter Operating Mode（逆變器運作模式；0x101D；U16；0=初始化／1=待命／2=電網檢測／3=發電／5=故障）","Hardware Self-protection Derating Message（硬體自保降載訊息；0x1036；U16；過溫／風扇卡死降載提示）","Error Message 1（故障暫存器1；0x101E；U16整組暫存器）","Error Message 2（故障暫存器2；0x101F；U16整組暫存器）","Error Message 3（故障暫存器3；0x1020；U16整組暫存器）"]}]},{"id":14,"name":"14 電梯","short":"電梯","groups":[{"group":"回電電表","equipment":"電梯回電電表","quantity":61,"di":["通訊狀態 (故障)"],"ai":["仟瓦時 kWH","有效功率 kW"]},{"group":"電梯系統","equipment":"電梯／手扶梯","quantity":77,"di":["故障","狀態×1 / 3","通訊狀態 (故障)"],"ai":["樓層"]}]},{"id":15,"name":"15 噴灌","short":"噴灌","groups":[{"group":"噴灌泵浦","equipment":"噴灌／雨水泵浦","quantity":16,"di":["手動/自動×0.25 / 1","故障/跳脫×1 / 3","液位開關×0.5 / 2","狀態×1 / 3"],"ai":[]},{"group":"雨水池溢位","equipment":"雨水池溢位","quantity":4,"di":["液位開關"],"ai":[]}]},{"id":16,"name":"16 其他","short":"其他","groups":[{"group":"土壤偵測器","equipment":"土壤偵測器","quantity":16,"di":["通訊狀態 (故障)"],"ai":["數值","溫度","濕度"]},{"group":"小型氣象站","equipment":"小型氣象站","quantity":1,"di":["通訊狀態 (故障)"],"ai":["溫度","濕度","風速","風向","雨量","光照強度","CO2濃度","大氣壓力","PM2.5","PM10"]},{"group":"接地系統監視器","equipment":"接地系統監視器","quantity":2,"di":[],"ai":["接地電阻值","電壓值","歸零值","警報設定值"]},{"group":"漏水與淹水偵測","equipment":"截水溝淹水偵測","quantity":4,"di":["液位開關×2"],"ai":[]},{"group":"漏水與淹水偵測","equipment":"機坑淹水偵測","quantity":14,"di":["液位開關"],"ai":[]},{"group":"漏水與淹水偵測","equipment":"機房漏水偵測","quantity":26,"di":["漏液警報×0.5 / 1 / 3","磁簧開關×2"],"ai":[]},{"group":"漏水與淹水偵測","equipment":"水箱液位監測","quantity":36,"di":["液位開關×2","漏液警報×0.25 / 0.5 / 0.67 / 1","磁簧開關×1 / 1.17 / 1.25"],"ai":[]},{"group":"漏水與淹水偵測","equipment":"水箱／天井蓋磁簧開關","quantity":24,"di":["磁簧開關"],"ai":[]},{"group":"漏水與淹水偵測","equipment":"污水採樣井預留點位","quantity":2,"di":["通訊狀態 (故障)"],"ai":["瞬時流量","累計流量"]},{"group":"網通","equipment":"網管系統（含網通設備）","quantity":300,"di":["通訊狀態 (故障)"],"ai":[]},{"group":"航空障礙燈","equipment":"航空障礙燈","quantity":2,"di":["故障/跳脫×4","通訊狀態 (故障)"],"ai":[]},{"group":"電子看板","equipment":"電子看板","quantity":172,"di":["通訊狀態 (故障)"],"ai":[]}]}];
const areaData={"電力 01":{"甲區":939,"乙區":938},"照明 02":{"甲區":1811,"乙區":1902},"空調 03":{"甲區":3912,"乙區":3886},"消防 04":{"甲區":254,"乙區":254},"給排水 05":{"甲區":87,"乙區":87},"水表 06":{"甲區":213,"乙區":212},"數位監視 07":{"甲區":657,"乙區":656},"門禁 08":{"甲區":663,"乙區":659},"緊急求救對講 09":{"甲區":168,"乙區":168},"安防 10":{"甲區":168,"乙區":166},"停管 11":{"甲區":11,"乙區":11},"充電樁 12":{"甲區":17,"乙區":17},"太陽能 13":{"甲區":12,"乙區":12},"電梯 14":{"甲區":70,"乙區":68},"噴灌 15":{"甲區":10,"乙區":10},"其他 16":{"甲區":299,"乙區":300}};
const floorData={"lighting":{"甲區":{"1F":42,"2F":28,"3F":38,"4F":36,"5F":36,"6F":36,"7F":36,"8F":36,"9F":36,"10F":36,"11F":36,"12F":36,"13F":36,"14F":22,"15F":22,"16F":21,"R1F":6,"B2F":4,"B1F":52,"1F-13F":78,"R1":3},"乙區":{"1F":42,"2F":28,"3F":38,"4F":36,"5F":36,"6F":36,"7F":36,"8F":36,"9F":36,"10F":36,"11F":36,"12F":36,"13F":36,"14F":22,"15F":22,"16F":21,"R1F":6,"B2F":4,"B1F":52,"1F-13F":78,"R1":3}},"socket":{"甲區":{"1F":3,"B1F":13},"乙區":{"1F":3,"B1F":13}},"fire":{"甲區":{"1F":3,"2F":2,"3F":2,"4F":2,"5F":2,"6F":2,"7F":2,"8F":2,"9F":2,"10F":2,"11F":2,"12F":2,"13F":2,"14F":1,"15F":1,"16F":1,"R1F":2},"乙區":{"1F":3,"2F":2,"3F":2,"4F":2,"5F":2,"6F":2,"7F":2,"8F":2,"9F":2,"10F":2,"11F":2,"12F":2,"13F":2,"14F":1,"15F":1,"16F":1,"R1F":2}},"drainage":{"甲區":{"R1F":6,"B5F":9,"B2F":1,"B1F":1},"乙區":{"R1F":6,"B5F":9,"B2F":1,"B1F":1}},"water":{"甲區":{"1F":13,"2F":10,"3F":14,"4F":13,"5F":13,"6F":13,"7F":13,"8F":13,"9F":13,"10F":12,"11F":12,"12F":12,"13F":12,"14F":7,"15F":7,"16F":7,"R1F":5,"R3F":2,"B1F":3,"B2F":4,"B3F":5,"B4F":1,"B5F":8,"R2F":1},"乙區":{"1F":13,"2F":9,"3F":14,"4F":13,"5F":13,"6F":13,"7F":13,"8F":13,"9F":13,"10F":12,"11F":12,"12F":12,"13F":12,"14F":7,"15F":7,"16F":7,"R1F":6,"R3F":2,"B1F":4,"B2F":4,"B3F":5,"B4F":1,"B5F":6,"R2F":1}},"smoke":{"甲區":{"R1F":8,"16F":7,"15F":7,"14F":7,"13F":12,"12F":12,"11F":12,"10F":12,"9F":12,"8F":12,"7F":12,"6F":12,"5F":12,"4F":12,"3F":17,"2F":11,"1F":15,"B1F":3},"乙區":{"R1F":8,"16F":7,"15F":7,"14F":7,"13F":12,"12F":12,"11F":12,"10F":12,"9F":12,"8F":12,"7F":12,"6F":12,"5F":12,"4F":12,"3F":17,"2F":11,"1F":15,"B1F":3}}};
const areaKeys=["電力 01","照明 02","空調 03","消防 04","給排水 05","水表 06","數位監視 07","門禁 08","緊急求救對講 09","安防 10","停管 11","充電樁 12","太陽能 13","電梯 14","噴灌 15","其他 16"];
let selectedArea=localStorage.getItem("buildingArea")==="乙區"?"乙區":"甲區";
const hours=["08:00","10:00","12:00","14:00","16:00","18:00","20:00"];
const rangeKeys=["today","d7","d30"],rangeNames={today:"今日",d7:"近 7 日",d30:"近 30 日"};
let histRange=rangeKeys.includes(localStorage.getItem("histRange"))?localStorage.getItem("histRange"):"today";
function dayLabels(n){const out=[],now=Date.now();for(let i=n-1;i>=0;i--){const t=new Date(now-i*864e5);out.push((t.getMonth()+1)+"/"+t.getDate())}return out}
function rangeMeta(){
 if(histRange==="d7")return{key:"d7",n:7,bn:7,tick:1,lineLabels:dayLabels(7),barLabels:dayLabels(7),note:"近 7 日 · 每日彙總"};
 if(histRange==="d30")return{key:"d30",n:30,bn:5,tick:5,lineLabels:dayLabels(30),barLabels:["W1","W2","W3","W4","W5"],note:"近 30 日 · 線圖每日、長條每週彙總"};
 return{key:"today",n:7,bn:7,tick:1,lineLabels:hours,barLabels:hours,note:"今日 · 每 2 小時"};
}
function hasRange(id){return id===3||id===14}
function sparse(labels,tick){return labels.map((l,i)=>i%tick===0?l:"")}
// 以固定 seed 產生可重現的示意序列：today 走日間鐘形負載，d7／d30 走週末較低的形狀。
function seedSeries(seed,n,base,amp,shape){
 let s=(seed*9301+49297)%233280;const r=()=>{s=(s*9301+49297)%233280;return s/233280},out=[];
 for(let i=0;i<n;i++){
  const f=shape==="day"?(n>1?Math.sin(i/(n-1)*Math.PI)*.85+.15:1):shape==="week"?((i%7===5||i%7===6)?.6:1):1;
  out.push(base+amp*f+(r()-.5)*amp*.3);
 }
 return out;
}
function histSeries(seed,base,amp,opts){
 opts=opts||{};const m=rangeMeta(),n=opts.bar?m.bn:m.n,f=selectedArea==="甲區"?1:(opts.f||.97);
 return seedSeries(seed,n,base,amp,opts.shape||(histRange==="today"?"day":"week")).map(v=>{
  let x=v*f;if(opts.max!=null)x=Math.min(x,opts.max);x=Math.max(x,opts.min==null?0:opts.min);
  return opts.int?Math.round(x):Math.round(x*10)/10;
 });
}
const configs=[
 {k:[["即時總需量","2,846","kW","有效功率 kW 加總","資料中台實作差異：需量不是把瞬時 kW 加起來，而是每 15 分鐘週期的平均功率 =（仟瓦時(T) − 仟瓦時(T−15分)）× 4。同名不同義，數字不會一樣。需量只算到棟。"],["今日用電","21,380","kWh","累積電量日差值"],["平均功率因數","0.96","PF","各電表有效值平均"],["異常盤數","4","面","故障／通訊故障 DI","資料中台實作差異：警示由另一支端點提供，數的是觸發中的點位數，不是台數。"]],chart:["用電需量趨勢","kW",[2410,2660,2510,2790,2680,2920,2846],"有效功率 kW（各電表）","總需量 = Σ 各有效功率 kW"],implNote:"資料中台的需量由仟瓦時算出，不是瞬時功率加總；卸載判定用預估需量 =（本週期已用度數 + 目前 kW × 本週期剩餘時間）÷ 週期長度。",rate:96,status:["正常供電","離線","告警"],counts:[204,5,4]},
 {k:[["照明開啟率","68","%","狀態 DI"],["開啟迴路","2,526","迴路","狀態=ON","待確認（中工 IO 分類完整清單）：2,335 個樓層照明迴路的 DI 每台總點數在來源列間不一致。"],["通訊正常率","99.4","%","通訊故障 DI 反算"]],chart:["啟用照明迴路","迴路",[1880,2250,2690,2810,2760,2650,2526],"照明狀態 DI（通訊狀態）","開啟率 = ON 迴路 ÷ 可用迴路 × 100%。可用迴路為有狀態回授的 3,482 迴路；IO 表另有 231 個樓層手動／消防自動／卸載自動群控只有開停控制、沒有回授，不列入分母。"],rate:99,status:["通訊正常","離線"],counts:[3691,8]},
 {k:[["設備運轉率","80","%","狀態／運轉狀態 DI"],["空調總需量","286","kW","實功率 kW 加總"],["室內平均溫度","24.3","°C","室內／迴風溫度 AI"],["空氣品質警示","3","區","CO₂／PM2.5 門檻"]],chart:["空調總需量趨勢","kW",[252,225,268,251,278,291,286],"空調電表實功率 kW","總需量 = Σ 空調電表有效實功率 kW"],rate:80,status:["正常運轉","離線","故障"],counts:[123,28,3]},
 {k:[["未復歸警報","4","件","警報 DI=ON"],["設備故障","2","件","故障 DI=ON"],["通訊異常","1","台","通訊故障 DI","點位落差：依 IO 表，消防系統只有 2 台受信總機帶通訊狀態點（26 台消防電錶的通訊狀態列在電力子項底下）。排煙風機、樓層消防 sensor 與各式消防泵都沒有通訊點，離線判不出來，本格的範圍只涵蓋那 28 台。"]],chart:["消防事件趨勢","件",[0,1,0,2,1,0,1],"警報、故障 DI","每時段事件數 = 該時段 DI 由 OFF 轉 ON 的次數"],rate:99,status:["正常","警報","故障"],counts:[485,4,2]},
 {k:[["泵浦運轉率","62","%","狀態 DI"],["運轉泵浦","38","台","狀態=ON","待確認（中工 IO 分類完整清單）：廢水泵 28、恆壓加壓泵 12、揚水泵 10 出現 0.5 點／台的非整數配置，可能是多台共用訊號，台數與點數的統計口徑需確認。"],["故障泵浦","2","台","故障／跳脫 DI"],["高液位警示","1","處","液位開關 DI"]],chart:["泵浦運轉台數","台",[22,31,29,36,33,40,38],"狀態、故障／跳脫、液位開關 DI","運轉率 = 運轉台數 ÷ 可用泵浦台數 × 100%"],rate:96,status:["可用","故障","高液位"],counts:[59,2,1]},
 {k:[["今日用水","1,286","m³","累計流量日差值"],["即時流量","84.2","m³/h","瞬時流量 AI 加總"],["平均每時用量","64.3","m³","今日用量 ÷ 已經過小時"],["通訊正常率","98.8","%","通訊故障 DI"]],chart:["園區每時用水量","m³/h",[58,71,92,88,76,95,84],"瞬時流量、累計流量 AI","今日用水 = 目前累計流量 − 00:00 累計流量"],rate:99,status:["上線","離線","流量異常"],counts:[420,5,3]},
 {k:[["攝影機上線率","98.1","%","狀態／故障 DI"],["正常影像","1,288","支","狀態=ON"],["離線攝影機","21","支","狀態=OFF"],["設備故障","4","支","故障 DI"]],chart:["在線攝影機","支",[1298,1292,1289,1284,1291,1286,1288],"狀態、故障 DI","上線率 = 正常影像數 ÷ 納管攝影機數 × 100%"],rate:98,status:["正常影像","離線","故障"],counts:[1288,21,4]},
 {k:[["設備上線率","99.1","%","狀態／通訊故障 DI"],["門禁警報","6","件","警報 DI=ON"],["離線設備","10","台","通訊故障 DI"],["正常設備","1,138","台","狀態正常"]],chart:["門禁警報事件","件",[1,0,2,1,3,1,2],"警報、狀態、通訊故障 DI","事件數 = 指定時段警報 DI 觸發次數"],rate:99,status:["正常","離線","警報"],counts:[1138,10,6]},
 {k:[["設備上線率","98.5","%","通訊故障 DI"],["進行中求救","2","件","警報 DI=ON"],["今日求救","9","件","警報 DI 觸發紀錄"],["離線設備","5","台","通訊故障 DI"]],chart:["求救事件趨勢","件",[0,1,2,0,3,1,2],"警報、通訊故障 DI","今日求救 = 今日警報 DI 由 OFF 轉 ON 次數"],rate:98,status:["待命","求救中","離線"],counts:[329,2,5]},
 {k:[["安防正常率","98.8","%","狀態／故障 DI"],["開門異常","3","處","門位狀態 DI"],["瓦斯警報","0","處","警報 DI"],["設備故障","2","台","故障 DI"]],chart:["安防事件趨勢","件",[0,1,0,2,1,1,0],"警報、故障、門位狀態 DI","異常數 = 警報 ON + 故障 ON + 非預期開門"],rate:99,status:["正常","異常開門","故障"],counts:[327,3,2]},
 {k:[["柵欄機正常率","95","%","狀態 DI"],["運轉柵欄機","19","台","狀態=ON"],["故障設備","1","台","通訊故障 DI"],["顯示器狀態","待接","—","目前無可用 DI／AI"]],chart:["柵欄機可用狀態","台",[20,20,19,19,20,19,19],"狀態、通訊故障 DI","正常率 = 狀態正常柵欄機 ÷ 柵欄機總數 × 100%"],rate:95,status:["正常","離線","告警"],counts:[19,1,0]},
 {k:[["充電樁上線率","94.1","%","狀態／通訊故障 DI","點位落差：IO 表的通訊狀態（故障）為 0.06 點／台——34 台共用 2 個通訊點，甲乙區各 1 個，所以離線只判得到整組，判不到單台。"],["充電中","11","槍","狀態 DI"],["即時功率","168","kW","有效功率 kW 加總"]],chart:["充電功率趨勢","kW",[72,96,154,181,132,176,168],"有效功率 kW、仟瓦時 kWh","今日充電量 = 目前 kWh − 00:00 kWh"],rate:94,status:["上線","離線","警報"],counts:[32,2,0]},
 {k:[["今日發電量","3,842","kWh","Energy Today"],["累積發電量","2.41","GWh","Energy Total 加總"],["發電中逆變器","22","台","Operating Mode=3"],["故障暫存器","1","組","Error Message 1–3"]],chart:["太陽能發電趨勢","kW",[86,221,358,402,337,172,48],"Energy Today、Operating Mode","時段發電量 = 相鄰 Energy Today 讀值差；發電率 = 模式3台數 ÷ 24"],rate:92,status:["發電中","待命","故障"],counts:[22,1,1]},
 {k:[["電梯可用率","96.1","%","狀態／故障 DI"],["運轉中","43","台","狀態 DI"],["故障停機","3","台","故障 DI"],["即時用電","218","kW","回電電表有效功率"]],chart:["電梯用電趨勢","kW",[146,191,224,205,239,227,218],"有效功率 kW、狀態 DI","每時用電 = Σ 回電電表有效功率 kW"],rate:96,status:["可用","故障","通訊異常"],counts:[74,3,0]},
 {k:[["泵浦可用率","87.5","%","狀態／故障 DI","點位落差：IO 表的 16 台泵浦裡，只有 12 台雨水泵勾了設備運轉記錄與可靠度分析；另外 4 台噴灌泵浦只勾圖面、狀態改變警報與遠端通報，不在可用率與運轉趨勢的範圍內。"],["運轉泵浦","6","台","狀態=ON","待確認（中工 IO 分類完整清單）：噴灌／雨水泵浦 16 台出現 0.25 點／台的手動自動與 0.5 點／台的液位開關，可能是多台共用訊號，台數與點數的統計口徑需確認。"],["故障泵浦","2","台","故障／跳脫 DI"],["溢位警示","0","處","液位開關 DI"]],chart:["噴灌泵浦運轉台數","台",[2,4,5,3,6,7,6],"12 台雨水泵的狀態、手動／自動、故障 DI","可用率 = 無故障泵浦 ÷ 12 台雨水泵 × 100%。雨水池溢位 4 處另以液位開關獨立計數。"],rate:88,status:["可用","故障","溢位"],counts:[14,2,0]},
 {k:[["外氣溫度","28.4","°C","氣象站溫度 AI","點位落差：IO 表的小型氣象站只有 1 台且註明「僅乙區有」，所以外氣溫度、外氣濕度與 PM2.5 三項在甲區沒有量測來源。"],["外氣濕度","63","%RH","氣象站濕度 AI"],["PM2.5","12","µg/m³","氣象站／空品 AI"],["淹水警示","1","處","液位／漏液警報 DI"]],chart:["外氣環境趨勢","°C",[26.8,27.5,28.9,30.1,30.5,29.6,28.4],"溫度、濕度、PM2.5、雨量 AI","平均溫度 = Σ 有效溫度 AI ÷ 有效感測器數"],rate:98,status:["正常","離線","環境警示"],counts:[510,9,1]}
];
const esc=s=>String(s??"").replace(/[&<>"']/g,c=>({"&":"&amp;","<":"&lt;",">":"&gt;","\"":"&quot;","'":"&#39;"}[c]));
const nav=document.getElementById("nav"),app=document.getElementById("app");
nav.innerHTML='<button data-id="0">總覽 Overview</button>'+systems.map(s=>'<button data-id="'+s.id+'">'+esc(s.name)+'</button>').join("");
nav.addEventListener("click",e=>{const b=e.target.closest("button");if(!b)return;location.hash=b.dataset.id==="0"?"overview":"system-"+b.dataset.id});
function areaSwitch(extra){return '<div class="top-actions"><div class="area-switch" aria-label="區域切換"><button data-area="甲區" class="'+(selectedArea==="甲區"?"active":"")+'">甲區</button><button data-area="乙區" class="'+(selectedArea==="乙區"?"active":"")+'">乙區</button></div>'+(extra||"")+'</div>'}
function bindAreaSwitch(){app.querySelectorAll("[data-area]").forEach(b=>b.onclick=()=>{selectedArea=b.dataset.area;localStorage.setItem("buildingArea",selectedArea);render()})}
function rangeSwitch(){return '<div class="range-switch" aria-label="時間範圍切換">'+rangeKeys.map(k=>'<button data-range="'+k+'" class="'+(histRange===k?"active":"")+'">'+esc(rangeNames[k])+'</button>').join("")+'</div>'}
function bindRangeSwitch(){app.querySelectorAll("[data-range]").forEach(b=>b.onclick=()=>{histRange=b.dataset.range;localStorage.setItem("histRange",histRange);render()})}
function hideRate(id){return id===4}
function chartScope(id){return [2,4,6].includes(id)?"可分樓層":"整棟合計"}
function scopePill(scope){return '<span class="scope-pill '+(scope.includes("樓層")?"floor":"whole")+'">'+esc(scope)+'</span>'}
function lineChart(values,unit,xLabels){
 const w=720,h=225,p={l:42,r:15,t:15,b:30},min=Math.min(...values)*.88,max=Math.max(...values)*1.08||1,ticks=xLabels||hours;
 const x=i=>p.l+i*(w-p.l-p.r)/(values.length-1),y=v=>p.t+(max-v)*(h-p.t-p.b)/(max-min||1);
 const points=values.map((v,i)=>x(i)+","+y(v)).join(" ");
 const area=points+" "+x(values.length-1)+","+(h-p.b)+" "+x(0)+","+(h-p.b);
 let grid="";for(let i=0;i<5;i++){const yy=p.t+i*(h-p.t-p.b)/4;const val=Math.round(max-i*(max-min)/4);grid+='<line class="gridline" x1="'+p.l+'" y1="'+yy+'" x2="'+(w-p.r)+'" y2="'+yy+'"/><text x="2" y="'+(yy+4)+'">'+val+'</text>'}
 const labels=ticks.map((t,i)=>t?'<text text-anchor="middle" x="'+x(i)+'" y="'+(h-7)+'">'+esc(t)+'</text>':"").join("");
 return '<svg viewBox="0 0 '+w+' '+h+'" role="img" aria-label="示意趨勢圖"><defs><linearGradient id="areaFill" x1="0" y1="0" x2="0" y2="1"><stop offset="0" stop-color="#24c3d8" stop-opacity=".28"/><stop offset="1" stop-color="#24c3d8" stop-opacity=".02"/></linearGradient></defs>'+grid+'<polygon class="area" points="'+area+'"/><polyline class="series" points="'+points+'"/>'+values.map((v,i)=>'<circle class="dot" cx="'+x(i)+'" cy="'+y(v)+'" r="3"/>').join("")+labels+'<text x="'+(w-20)+'" y="12">'+esc(unit)+'</text></svg>';
}
function kpiCard(k,i){return '<article class="card kpi '+(["","green","amber","red"][i]||"")+'"><div class="kpi-label">'+esc(k[0])+'</div><div class="kpi-value">'+esc(k[1])+'<small>'+esc(k[2])+'</small></div><div class="kpi-note">依據：'+esc(k[3])+' · 示意</div>'+(k[4]?'<div class="kpi-impl">'+esc(k[4])+'</div>':"")+'</article>'}
function equipmentRows(s){
 if(!s.groups.length)return '<div class="empty">此系統目前沒有可用的 DI／AI。</div>';
 return s.groups.map(g=>'<div class="eq"><div class="eq-top"><strong>'+esc(g.group+(g.equipment&&g.equipment!=="—"?" · "+g.equipment:""))+'</strong><span class="qty">'+(g.quantity==null?"數量待確認":esc(g.quantity)+" 台／組")+'</span></div>'+(g.di.length?'<div class="signal"><b>DI：</b>'+esc(g.di.join("；"))+'</div>':"")+(g.ai.length?'<div class="signal"><b>AI：</b>'+esc(g.ai.join("；"))+'</div>':"")+'</div>').join("");
}
function miniLine(values,labels,unit){
 const w=360,h=155,p={l:32,r:8,t:12,b:27},min=Math.min(...values)*.9,max=Math.max(...values)*1.08||1,x=i=>p.l+i*(w-p.l-p.r)/(values.length-1),y=v=>p.t+(max-v)*(h-p.t-p.b)/(max-min||1),pts=values.map((v,i)=>x(i)+","+y(v)).join(" ");
 return '<svg viewBox="0 0 '+w+' '+h+'" role="img" aria-label="示意趨勢圖"><line class="axisline" x1="'+p.l+'" y1="'+(h-p.b)+'" x2="'+(w-p.r)+'" y2="'+(h-p.b)+'"/><polyline class="series" points="'+pts+'"/>'+values.map((v,i)=>'<circle class="dot" cx="'+x(i)+'" cy="'+y(v)+'" r="3"/><text text-anchor="middle" x="'+x(i)+'" y="'+(h-8)+'">'+esc(labels[i])+'</text>').join("")+'<text x="2" y="12">'+esc(unit)+'</text></svg>';
}
function multiLine(series,labels,unit){
 const colors=["#24c3d8","#087dbb","#e9a61a"],w=360,h=155,p={l:30,r:8,t:12,b:28},all=series.flatMap(s=>s.values),min=Math.min(...all)*.9,max=Math.max(...all)*1.08||1,x=i=>p.l+i*(w-p.l-p.r)/(labels.length-1),y=v=>p.t+(max-v)*(h-p.t-p.b)/(max-min||1);
 return '<svg viewBox="0 0 '+w+' '+h+'" role="img" aria-label="多序列比較圖"><line class="axisline" x1="'+p.l+'" y1="'+(h-p.b)+'" x2="'+(w-p.r)+'" y2="'+(h-p.b)+'"/>'+series.map((s,j)=>'<polyline fill="none" stroke="'+colors[j]+'" stroke-width="2.5" points="'+s.values.map((v,i)=>x(i)+","+y(v)).join(" ")+'"/>').join("")+labels.map((lab,i)=>'<text text-anchor="middle" x="'+x(i)+'" y="'+(h-8)+'">'+esc(lab)+'</text>').join("")+'<text x="2" y="12">'+esc(unit)+'</text></svg><div class="legend">'+series.map((s,j)=>'<span><i style="background:'+colors[j]+'"></i>'+esc(s.name)+'</span>').join("")+'</div>';
}
function bars(values,labels,unit,alert){
 const w=360,h=155,p={l:30,r:8,t:15,b:35},max=Math.max(...values,1),bw=(w-p.l-p.r)/values.length*.55;
 return '<svg class="bar-svg" viewBox="0 0 '+w+' '+h+'" role="img" aria-label="示意長條圖"><line class="axisline" x1="'+p.l+'" y1="'+(h-p.b)+'" x2="'+(w-p.r)+'" y2="'+(h-p.b)+'"/>'+values.map((v,i)=>{const slot=(w-p.l-p.r)/values.length,bh=(h-p.t-p.b)*v/max,x=p.l+i*slot+(slot-bw)/2,y=h-p.b-bh;return '<rect class="'+(alert&&v?"bar-alert":"bar-main")+'" x="'+x+'" y="'+y+'" width="'+bw+'" height="'+bh+'" rx="3"/><text text-anchor="middle" x="'+(x+bw/2)+'" y="'+(y-4)+'">'+v+'</text><text text-anchor="middle" x="'+(x+bw/2)+'" y="'+(h-18)+'">'+esc(labels[i])+'</text>'}).join("")+'<text x="2" y="12">'+esc(unit)+'</text></svg>';
}
function phaseBars(){
 const labels=["G01","G02","G03","G04"],series=[[381,380,382,379],[379,381,380,380],[380,379,381,381]],colors=["#24c3d8","#087dbb","#e9a61a"],w=360,h=155,p={l:30,r:8,t:15,b:32},min=370,max=390,slot=(w-p.l-p.r)/labels.length,bw=slot*.2;
 return '<svg class="bar-svg" viewBox="0 0 '+w+' '+h+'" role="img" aria-label="三相電壓比較示意圖"><line class="axisline" x1="'+p.l+'" y1="'+(h-p.b)+'" x2="'+(w-p.r)+'" y2="'+(h-p.b)+'"/>'+labels.map((lab,i)=>series.map((s,j)=>{const v=s[i],bh=(h-p.t-p.b)*(v-min)/(max-min),x=p.l+i*slot+slot*.17+j*bw,y=h-p.b-bh;return '<rect x="'+x+'" y="'+y+'" width="'+bw+'" height="'+bh+'" rx="2" fill="'+colors[j]+'"/>'}).join("")+'<text text-anchor="middle" x="'+(p.l+i*slot+slot/2)+'" y="'+(h-10)+'">'+lab+'</text>').join("")+'<text x="2" y="12">V</text></svg><div class="legend"><span><i style="background:#24c3d8"></i>L1-L2</span><span><i style="background:#087dbb"></i>L2-L3</span><span><i style="background:#e9a61a"></i>L1-L3</span></div>';
}
const deckColors=["#24c3d8","#087dbb","#18a875","#e9a61a","#7c6bd6"];
function deckLegend(names){return '<div class="legend">'+names.map((n,j)=>'<span><i style="background:'+deckColors[j%deckColors.length]+'"></i>'+esc(n)+'</span>').join("")+'</div>'}
function stackedBars(series,labels,unit){
 const w=360,h=155,p={l:30,r:8,t:16,b:30},totals=labels.map((_,i)=>series.reduce((a,s)=>a+s.values[i],0)),max=Math.max(...totals,1),slot=(w-p.l-p.r)/labels.length,bw=Math.min(slot*.56,34);
 const body=labels.map((lab,i)=>{
  let acc=0,cells="";const x=p.l+i*slot+(slot-bw)/2;
  series.forEach((s,j)=>{const bh=(h-p.t-p.b)*s.values[i]/max;acc+=bh;if(bh>.5)cells+='<rect x="'+x+'" y="'+(h-p.b-acc)+'" width="'+bw+'" height="'+bh+'" fill="'+deckColors[j%deckColors.length]+'"><title>'+esc(s.name+"："+s.values[i]+unit)+'</title></rect>'});
  return cells+'<text class="val" text-anchor="middle" x="'+(x+bw/2)+'" y="'+(h-p.b-acc-4)+'">'+totals[i]+'</text>'+(lab?'<text text-anchor="middle" x="'+(x+bw/2)+'" y="'+(h-12)+'">'+esc(lab)+'</text>':"");
 }).join("");
 return '<svg viewBox="0 0 '+w+' '+h+'" role="img" aria-label="堆疊長條圖"><line class="axisline" x1="'+p.l+'" y1="'+(h-p.b)+'" x2="'+(w-p.r)+'" y2="'+(h-p.b)+'"/>'+body+'<text x="2" y="12">'+esc(unit)+'</text></svg>'+deckLegend(series.map(s=>s.name));
}
function gantt(rows,slots){
 const w=360,h=155,p={l:52,r:8,t:10,b:22},rh=(h-p.t-p.b)/rows.length,cw=(w-p.l-p.r)/slots.length;
 const body=rows.map((r,i)=>{const y=p.t+i*rh+rh*.2,bh=Math.min(rh*.6,20);
  return '<g class="gantt-row"><text x="2" y="'+(y+bh*.72)+'">'+esc(r.name)+'</text>'+r.on.map((v,j)=>'<rect class="'+(v?"on":"off")+'" x="'+(p.l+j*cw+1)+'" y="'+y+'" width="'+(cw-2)+'" height="'+bh+'" rx="2"/>').join("")+'</g>';
 }).join("");
 const labs=slots.map((s,j)=>s?'<text text-anchor="middle" x="'+(p.l+j*cw+cw/2)+'" y="'+(h-6)+'">'+esc(s)+'</text>':"").join("");
 return '<svg viewBox="0 0 '+w+' '+h+'" role="img" aria-label="運轉時序圖">'+body+labs+'</svg><div class="legend"><span><i style="background:#24c3d8"></i>運轉中</span><span><i style="background:#e7eef3"></i>停機</span></div>';
}
function hbars(rows,unit,tone){
 const w=360,h=155,p={l:76,r:42,t:8,b:6},max=Math.max(...rows.map(r=>r[1]),1),rh=(h-p.t-p.b)/rows.length;
 return '<svg viewBox="0 0 '+w+' '+h+'" role="img" aria-label="橫向排行圖">'+rows.map((r,i)=>{
  const bh=Math.min(rh*.62,14),y=p.t+i*rh+(rh-bh)/2,bw=(w-p.l-p.r)*r[1]/max,cls=tone?(i<2?"bad":i<4?"warn":""):"";
  return '<text x="2" y="'+(y+bh*.8)+'">'+esc(r[0])+'</text><rect class="hb-track" x="'+p.l+'" y="'+y+'" width="'+(w-p.l-p.r)+'" height="'+bh+'" rx="3"/><rect class="hb-fill '+cls+'" x="'+p.l+'" y="'+y+'" width="'+bw+'" height="'+bh+'" rx="3"/><text class="val" x="'+(p.l+bw+5)+'" y="'+(y+bh*.8)+'">'+r[1]+esc(unit)+'</text>';
 }).join("")+'</svg>';
}
function bandLine(low,high,labels,unit,names){
 const w=360,h=155,p={l:30,r:8,t:14,b:26},all=low.concat(high),min=Math.min(...all)-1.5,max=Math.max(...all)+1.5;
 const x=i=>p.l+i*(w-p.l-p.r)/(low.length-1||1),y=v=>p.t+(max-v)*(h-p.t-p.b)/(max-min||1);
 const lowPts=low.map((v,i)=>x(i)+","+y(v)).join(" "),highPts=high.map((v,i)=>x(i)+","+y(v)).join(" ");
 const band=lowPts+" "+high.map((v,i)=>x(high.length-1-i)+","+y(high[high.length-1-i])).join(" ");
 const d=Math.round((high[high.length-1]-low[low.length-1])*10)/10;
 return '<svg viewBox="0 0 '+w+' '+h+'" role="img" aria-label="溫度與溫差圖"><line class="axisline" x1="'+p.l+'" y1="'+(h-p.b)+'" x2="'+(w-p.r)+'" y2="'+(h-p.b)+'"/><polygon class="band-fill" points="'+band+'"/><polyline fill="none" stroke="#087dbb" stroke-width="2.5" points="'+highPts+'"/><polyline fill="none" stroke="#24c3d8" stroke-width="2.5" points="'+lowPts+'"/>'+labels.map((lab,i)=>lab?'<text text-anchor="middle" x="'+x(i)+'" y="'+(h-8)+'">'+esc(lab)+'</text>':"").join("")+'<text x="2" y="11">'+esc(unit)+'</text><text class="val" text-anchor="end" x="'+(w-8)+'" y="11">Δ '+d+esc(unit)+'</text></svg><div class="legend"><span><i style="background:#24c3d8"></i>'+esc(names[0])+'</span><span><i style="background:#087dbb"></i>'+esc(names[1])+'</span></div>';
}
function heatmap(rowLabels,colLabels,matrix,unit,size){
 const z=size||{},w=z.w||360,h=z.h||155,p={l:z.l||60,r:8,t:14,b:20},cw=(w-p.l-p.r)/colLabels.length,rh=(h-p.t-p.b)/rowLabels.length;
 const flat=matrix.flat(),min=Math.min(...flat),max=Math.max(...flat),stops=[[233,246,250],[36,195,216],[233,166,26],[231,93,87]];
 const col=v=>{const t=Math.max(0,Math.min(1,(v-min)/((max-min)||1)))*(stops.length-1),i=Math.min(Math.floor(t),stops.length-2),k=t-i;return 'rgb('+stops[i].map((c,q)=>Math.round(c+(stops[i+1][q]-c)*k)).join(",")+')'};
 const body=rowLabels.map((rl,i)=>'<text x="2" y="'+(p.t+i*rh+rh*.66)+'">'+esc(rl)+'</text>'+colLabels.map((cl,j)=>'<rect class="hm-cell" x="'+(p.l+j*cw)+'" y="'+(p.t+i*rh)+'" width="'+cw+'" height="'+rh+'" fill="'+col(matrix[i][j])+'"><title>'+esc(rl+" "+(cl||("#"+(j+1)))+"："+matrix[i][j]+unit)+'</title></rect>').join("")).join("");
 const labs=colLabels.map((cl,j)=>cl?'<text text-anchor="middle" x="'+(p.l+j*cw+cw/2)+'" y="'+(h-6)+'">'+esc(cl)+'</text>':"").join("");
 return '<svg viewBox="0 0 '+w+' '+h+'" role="img" aria-label="熱區圖">'+body+labs+'<text x="2" y="10">'+esc(unit)+'</text></svg><div class="legend"><span><i style="background:'+col(min)+'"></i>低 '+min+'</span><span><i style="background:'+col((min+max)/2)+'"></i>中</span><span><i style="background:'+col(max)+'"></i>高 '+max+'</span></div>';
}
function miniCard(title,visual,used,formula,scope="整棟合計",implNote){
 return '<article class="card mini"><div class="panel-head"><h3>'+esc(title)+'</h3>'+scopePill(scope)+'</div><div class="mini-chart">'+visual+'</div><div class="calc"><b>使用：'+esc(used)+'</b>'+esc(formula)+'</div>'+(implNote?'<div class="impl">'+esc(implNote)+'</div>':"")+'</article>';
}
function areaTotal(id){return areaData[areaKeys[id-1]]?.[selectedArea]??0}
function floorEntries(key){
 const src=floorData[key]?.[selectedArea]||{},order=f=>{const m=f.match(/^(B)?(\d+)(?:F)?$/i);if(!m)return 999;return m[1]?100-Number(m[2]):100+Number(m[2])};
 return Object.entries(src).filter(([,v])=>v>0).sort((a,b)=>order(a[0])-order(b[0])).slice(0,8);
}
function floorEnergyCard(key,title,used,unit="kWh"){
 const rows=floorEntries(key),labels=rows.map(x=>x[0].replace("F","")),values=rows.map(([f,q],i)=>Math.round(q*(9+i%3*2)));
 if(!rows.length)return miniCard(title,'<div class="empty">此區沒有可用的分樓層資料</div>',used,"IO 表未提供此區的有效樓層資料。","可分樓層");
 return miniCard(title,bars(values,labels,unit,false),used,"各樓層今日用量 = 該樓層目前累積值 − 00:00 累積值。圖示前 8 個有有效量測的樓層；用量為示意。","可分樓層");
}
function floorStatusCard(key,title,used){
 const rows=floorEntries(key),labels=rows.map(x=>x[0].replace("F","")),values=rows.map(([,q])=>Math.round(q*.72));
 return miniCard(title,bars(values,labels,"台",false),used,"各樓層運轉數 = 該樓層狀態 DI 為 ON 的設備數；IO 表設備數作為該樓層分母。","可分樓層");
}
function relatedEnergy(id){
 let cards=[],title="";
 if(id===1){
  const f=selectedArea==="甲區"?1:.96;
  cards.push(miniCard("A／B／B-1 棟主電錶當日用電",multiLine([
   {name:"A棟 MCBMA",values:[420,970,1580,2260,2990,3710,4380].map(v=>Math.round(v*f))},
   {name:"B棟 MCBMB",values:[310,720,1180,1690,2220,2760,3290].map(v=>Math.round(v*f))},
   {name:"B-1棟 MCBMC1",values:[95,220,360,515,680,845,1010].map(v=>Math.round(v*f))}
  ],hours,"kWh"),"MCBMA／MCBMB／MCBMC1 的仟瓦時 kWh、通訊狀態（故障）DI","各棟當日用電 = 目前 kWh − 00:00 kWh。原 IO 表 C 棟在 Dashboard 顯示為 B-1 棟。","整棟比較"));
  cards.push(floorEnergyCard("socket","插座用電（依樓層）","電力－插座用電電表：有效功率 kW、仟瓦時 kWh、通訊狀態 DI"));
  title="電力分項";
 }
 if(id===2){cards.push(floorEnergyCard("lighting","照明用電（依樓層）","電力－照明用電電表：有效功率 kW、仟瓦時 kWh、通訊狀態 DI"));title="照明用電";}
 if(id===3){
  const m=rangeMeta();
  cards.push(miniCard("空調電力監控",multiLine([
   {name:"ACMP-1～4",values:histSeries(71,40,40,{int:true,f:.994})},
   {name:"ACSP 配電盤／分電盤",values:histSeries(72,112,82,{int:true,f:.994})}
  ],sparse(m.lineLabels,m.tick),"kW"),"ACMP 多功能電錶 4 台及 ACSP 配電盤／分電盤功率電錶（甲區 197、乙區 196）：實功率 kW、用電度數 kWh","甲／乙區各依該區空調 IO 的黃色彙總分類，不能依樓層完整拆分。","整棟合計","資料中台實作差異：ACMP 與 ACSP 兩組分開回報，不相加。ACMP 量的是配電盤、ACSP 含配電盤與分電盤，兩者是否為上下游關係、相加會不會重複計算，IO 表與中工分類表都沒有說明，待真值判定。另中工分類表把 ACSP 拆成二期空調箱電表 60 台與配電盤及分電盤 137 台，前者判定待確認（依備註的 60 點 kW 與 60 點 kWh 反推台數）。"));
  title="空調用電";
 }
 if(id===4){
  cards.push(floorEnergyCard("fire","消防用電（依樓層）","電力－消防用電電表：有效功率 kW、仟瓦時 kWh、通訊狀態 DI"));
  cards.push(floorStatusCard("smoke","排煙風機狀態（依樓層）","排煙風機狀態 DI、故障 DI、樓層欄位"));
  title="消防用電與排煙";
 }
 if(id===5){cards.push(floorEnergyCard("drainage","給排水用電（依樓層）","電力－給排水用電電表：有效功率 kW、仟瓦時 kWh、通訊狀態 DI"));title="給排水用電";}
 if(id===6){cards.push(floorEnergyCard("water","水錶用量（依樓層）","數位水表：瞬時流量、累計流量、通訊狀態 DI","m³"));title="樓層用水";}
 return cards.length?'<section class="subsystem"><div class="subhead"><div><h2>'+esc(title)+'</h2><p>分項依 IO 表設備歸屬放回對應子系統。</p></div><span class="tag">'+esc(selectedArea)+'</span></div><div class="grid chart-deck">'+cards.join("")+'</div></section>':"";
}
function powerAddons(){
 const rows=[
  ["時間電價時段拆解","以小時分段計算用電，每一段電量歸到該段起始時刻所屬的台電時段（夏月／非夏月、尖峰／半尖峰／週六半尖峰／離峰）。",
   "台電時間電價的時段表、國定假日與補班日清單。"],
  ["能耗強度 EUI 與離差","EUI = 往回推 365 天的用電量 ÷ 樓地板面積；離差% =（EUI − 基準）÷ 基準 × 100，基準取數個完整曆年的 EUI 平均，資料不滿整年的年份不列入。",
   "各棟與各樓層的樓地板面積；子彈圖另需節能目標值與差／良／優的分級門檻。"],
  ["BERS 節能參數","使用類組、總樓地板面積與 UR／EEV／EP／EAC／EL／ES／CF 等係數依設定帶出，不做計算。",
   "各棟的使用類組與 UR／EEV／EP／EAC／EL／ES／CF 係數，以及由這些係數推出基準 EUI 的評估方法。"],
  ["需量超約","需量 =（仟瓦時(T) − 仟瓦時(T−15分)）× 4，逐月統計超過契約容量的次數與最大超出幅度；台電罰款按月最高需量計算，所以不跨月合併。",
   "各棟的契約容量。"],
  ["三階段需量卸載判定","預估需量 =（本週期已用度數 + 目前有效功率 × 本週期剩餘時間）÷ 週期長度；連續超過門檻 60 秒判定觸發，連續低於恢復門檻 10 分鐘取得恢復資格。只判定不下控。",
   "各棟的契約容量、三階卸載門檻、恢復門檻，以及觸發與恢復的持續時間。"],
  ["同期比（年對年／月對月）","兩個區間取相同天數，且切在最後一個整日都有資料的日子，避免拿只過了一半的今天去比對照期的整天。",
   ""],
  ["依用途拆解與設備用電排名","依 IO 表子項（照明／插座／動力／消防／給排水）分組加總，與依樓層那支同一套累積量相減規則；不指定用途時排除總盤，避免整棟的量與各層分錶重複計算。",
   ""]
 ];
 return '<section class="subsystem"><div class="subhead"><div><h2>資料中台可提供的分析</h2><p>本頁未涵蓋、但 onework-data-center 做得出來的電力分析。以下是可選項目，不一定全部都要上；每一項列出公式與需要的設定值，此處不繪示意圖。</p></div><span class="tag">7 項 · 可選</span></div>'
  +'<article class="card panel addon"><dl>'+rows.map(r=>'<div><dt>'+esc(r[0])+'</dt><dd>'+esc(r[1])+'</dd>'+(r[2]?'<dd class="need"><b>需要的設定值：</b>'+esc(r[2])+'</dd>':"")+'</div>').join("")+'</dl></article>'
  +'<p class="footnote">以上為可選項目，不是本案的需求項目，要納入哪幾項另行決定。標了設定值的項目，要先拿到那些數字才能用。</p></section>';
}
function powerExtras(){
 const generator=[
  miniCard("發電機輸出功率",miniLine([0,420,785,1030,910,640,310],hours,"kW"),"Real Power（有效功率）、RUNNING（機組運轉）","總輸出功率 = Σ 運轉中發電機 Real Power；未運轉機組不納入。","整棟合計","資料中台實作差異：全部機組的功率都加，不挑運轉中的；運轉台數與併聯台數另外回報。"),
  miniCard("發電機三相電壓平衡",phaseBars(),"Voltage L1-L2／L2-L3／L1-L3（相間電壓）","電壓不平衡值 = 三相最高電壓 − 三相最低電壓；依 G01～G04 分別比較。"),
  miniCard("發電機告警分布",bars([0,0,1,0,0,0,1,0],["高水溫","低油壓","過載","過壓","超速","低頻","過流","電瓶"],"件",true),"HIGH COOLANT TEMPERATURE、LOW OIL PRESSURE、OVERLOAD、OVERVOLTAGE、OVERSPEED、UNDERFREQUENCY、OVERCURRENT、BATTERY ALARM","告警件數 = 各警報 DI 為 ON 的機組數；共用 ATS／急停／測試訊號另作系統狀態判斷。")
 ].join("");
 const ups=[
  miniCard("UPS 有效功率趨勢",miniLine([42,51,56,62,59,64,61],hours,"kW"),"有效功率 kW、UPS failed（UPS 故障）","UPS 總功率 = Σ 無故障且通訊正常 UPS 的有效功率 kW。"),
  miniCard("UPS 溫度比較",bars([31.2,32.6,30.8,33.1],["UPS-01","UPS-02","UPS-03","UPS-04"],"°C",false),"溫度 AI、通訊狀態（故障）","平均溫度 = Σ 有效溫度 ÷ 上線 UPS 台數；離線讀值排除。"),
  miniCard("UPS 狀態與告警",bars([0,0,3,1,0,1,0],["關機","測試","在線","故障","旁路","低電","市電故障"],"台",false),"S01 Shutdown active、S02 Test in process、S03 UPS type、S04 UPS failed、S05 Bypass/Boost active、S06 Battery low、S07 Utility fail","各狀態台數 = 對應 DI 為 1 的 UPS 台數；S03 依 0=on line、1=standby 解碼。"),
  miniCard("UPS 輸出負載",bars([42,58,35,71],["UPS-01","UPS-02","UPS-03","UPS-04"],"%",false),"輸出負載百分比","各台直接顯示讀值。持續高於 80% 代表餘裕不足，停電時的支撐時間會明顯縮短。"),
  miniCard("UPS 預估支撐時間",bars([38,26,45,19],["UPS-01","UPS-02","UPS-03","UPS-04"],"分",false),"預估續航時間、100% 負載續航時間、50% 負載續航時間","預估支撐時間直接取機上讀值；滿載與半載續航時間作為對照，三者落差變大代表電池老化。"),
  miniCard("UPS 電池電壓",bars([272.4,271.8,273.1,268.6],["UPS-01","UPS-02","UPS-03","UPS-04"],"V",false),"電池電壓、電池單體電壓、電量百分比","圖示電池總電壓。單體電壓比總電壓更早看得出老化——總電壓是整串的和，單顆衰退會被其他顆補掉；電量百分比用來判斷是否仍在充電。")
 ].join("");
 return '<section class="subsystem"><div class="subhead"><div><h2>發電機專屬監控</h2><p>4 台發電機的電力品質、輸出與告警。</p></div><span class="tag">3 charts · DI / AI</span></div><div class="grid chart-deck">'+generator+'</div><p class="footnote">IO 表列為發電機的設備共 6 台，其中甲乙區各一台身上只有液位開關、漏液警報與溫度，實為油位箱，沒有功率、電壓與告警點位，因此不列入本節的 4 台。</p></section><section class="subsystem"><div class="subhead"><div><h2>UPS 專屬監控</h2><p>4 台 UPS 的負載、溫度、電池與 S01～S07 狀態。</p></div><span class="tag">6 charts · DI / AI</span></div><div class="grid chart-deck">'+ups+'</div><p class="footnote">本節後三張圖來自原表的「數值 × 7」——那七個點已於點位目錄具名（輸出負載百分比、預估續航時間、100% 與 50% 負載續航時間、電池電壓、電池單體電壓、電量百分比），資料中台已經全部取得。點位名稱依 UPS PPC Modbus protocol v1.3 的暫存器對應而來；數值刻度以現場實際回報為準。</p></section>';
}
function wastewaterExtras(){
 const charts=[
  miniCard("餐廳／製程廢水設備狀態",bars([22,4,1],["運轉","停止","過載"],"台",true),"製程廢水處理盤：運轉 DI×26、過載 DI×26","運轉台數 = 運轉 DI 為 ON 的設備數；停止台數 = 26 − 運轉台數；過載獨立計數。資料來源：雲宇宙通訊位址表.pdf 製程廢水處理盤（85 點）。","共用處理廠"),
  miniCard("餐廳／製程廢水池槽液位",bars([0,0,0,1,0],["調節H","調節HH","污泥H","放流H","放流HH"],"ON",true),"製程廢水處理盤：調節泵 H／HH、污泥貯留池 H、放流池 H／HH 液位 DI×5","每個液位 DI 為 ON 顯示 1；HH 優先列為高高液位警報。資料來源：雲宇宙通訊位址表.pdf 製程廢水處理盤。","共用處理廠"),
  miniCard("中水回收設備狀態",bars([18,6,1,6],["運轉","停止","過載","閥自動"],"台／只",true),"生活污水回收電盤：運轉 DI×24、過載 DI×32、電動閥自動 DI×6","運轉台數 = 運轉 DI 為 ON 的設備數；停止台數 = 24 − 運轉台數。過載 32 點涵蓋的設備多於運轉的 24 點，獨立計數。位址表只有電動閥的「自動」訊號，沒有開啟狀態。資料來源：雲宇宙通訊位址表.pdf 生活污水回收電盤（100 點）。","共用處理廠")
 ].join("");
 return '<section class="subsystem"><div class="subhead"><div><h2>污廢水處理監控</h2><p>依 RS-485 點位分開呈現設備狀態與池槽液位。</p></div><span class="tag">3 charts · 通訊 DI</span></div><div class="grid chart-deck">'+charts+'</div><p class="footnote">污廢水處理廠為集中式共用系統，圖表不依甲／乙區或樓層拆分；所有即時數值目前為介面示意。</p></section>';
}
function otherExtras(){
 const charts=[
  miniCard("土壤偵測器",miniLine([48,51,54,52,49,50,53],hours,"%"),"濕度 AI、溫度 AI、通訊狀態（故障）DI","土壤平均濕度 = Σ 上線偵測器濕度 ÷ 有效偵測器數；未命名「數值」不納入。","整棟合計","待確認（中工 IO 分類完整清單）：數值每台數量仍標待填，泛稱數值與通訊點內容待補。"),
  miniCard("小型氣象站",miniLine([26.8,27.5,28.9,30.1,30.5,29.6,28.4],hours,"°C"),"溫度 AI、通訊狀態（故障）DI","外氣溫度直接取氣象站溫度；濕度、風速、風向、雨量、光照、CO₂、大氣壓力、PM2.5、PM10 保留為同設備的獨立量測。","整棟合計","待確認（中工 IO 分類完整清單）：數值×10 已具體化為十項量測，但需確認原 IO 表是否另計重複點及實際通訊介面。"),
  miniCard("接地系統監視器",bars([1.2,1.4],["監視器-01","監視器-02"],"Ω",false),"接地電阻值、電壓值、歸零值、警報設定值 AI","接地警示 = 接地電阻值 ≥ 警報設定值；圖中只比較兩台設備的接地電阻。"),
  miniCard("截水溝淹水偵測",bars([0,0,1,0],["溝-01","溝-02","溝-03","溝-04"],"警報",true),"液位開關 DI × 2","單一設備任一液位開關為 ON，即判定該截水溝出現淹水警示。"),
  miniCard("機坑淹水偵測",bars([0,1,0,0,0,0,0],["A1","A2","A3","A4","A5","A6","A7"],"件",true),"液位開關 DI","淹水數 = 液位開關為 ON 的機坑數；14 台設備可依區域分批顯示。"),
  miniCard("機房漏水偵測",bars([0,1,0,0,0,0],["B1","B2","B3","B4","B5","B6"],"件",true),"漏液警報 DI、磁簧開關 DI","機房異常 = 漏液警報 ON 或磁簧開關出現非預期開啟。","整棟合計","待確認（中工 IO 分類完整清單）：漏液警報為 0.5 點／台，點位不可分割，可能是多台共用訊號，台數與點數的統計口徑需確認。"),
  miniCard("水箱液位監測",bars([0,0,1,0,0,0],["水箱1","水箱2","水箱3","水箱4","水箱5","水箱6"],"件",true),"液位開關 DI、漏液警報 DI、磁簧開關 DI","水箱異常 = 高／低液位開關、漏液警報或箱蓋磁簧異常任一為 ON。","整棟合計","待確認（中工 IO 分類完整清單）：漏液警報 0.25～0.67 點／台、磁簧開關 1.17～1.25 點／台，應為共用訊號；分類依據第三階亦未明列水箱設備。"),
  miniCard("水箱／天井蓋磁簧開關",bars([0,0,0,1,0,0],["區1","區2","區3","區4","區5","區6"],"開啟",true),"磁簧開關 DI","非預期開啟數 = 在非維護時段磁簧開關為開啟的設備數。","整棟合計","待確認（中工 IO 分類完整清單）：分類依據第三階未明列磁簧設備。"),
  miniCard("污水採樣井預留點位",miniLine([1.8,2.1,2.4,2.2,2.7,2.5,2.3],hours,"m³/h"),"瞬時流量 AI、累計流量 AI、通訊狀態（故障）DI","時段流量使用瞬時流量；今日累計量 = 目前累計流量 − 00:00 累計流量。","整棟合計","待確認（中工 IO 分類完整清單）：分類依據第三階未明列採樣井設備。"),
  miniCard("網管系統（含網通設備）",bars([297,3],["在線","離線"],"台",false),"通訊狀態（故障）DI×300","在線設備數 = 300 − 通訊故障設備數；在線率 = 在線數 ÷ 300 × 100%。IO 表未勾歷史資料記錄與曲線取樣記錄，只能呈現即時值，不畫趨勢。"),
  miniCard("航空障礙燈",bars([0,1],["障礙燈-01","障礙燈-02"],"故障",true),"故障／跳脫 DI、通訊狀態（故障）DI","單台異常 = 任一故障／跳脫 DI 為 ON，或通訊狀態為故障。"),
  miniCard("電子看板",bars([170,2],["在線","離線"],"台",false),"通訊狀態（故障）DI×172","在線看板數 = 172 − 通訊故障數；在線率 = 在線看板數 ÷ 172 × 100%。IO 表未勾歷史資料記錄與曲線取樣記錄，只能呈現即時值，不畫趨勢。")
 ].join("");
 return '<section class="subsystem"><div class="subhead"><div><h2>設備別獨立監控</h2><p>每一種設備各自一張圖，不跨設備混合計算。</p></div><span class="tag">12 devices · 12 charts</span></div><div class="grid chart-deck">'+charts+'</div></section>';
}
function hvacConfig(){
 const m=rangeMeta(),run=histSeries(11,58,30,{int:true,max:99}),supply=histSeries(21,6.4,1.1),ret=histSeries(22,11.9,1.8),indoor=histSeries(23,23.4,1.5),warn=histSeries(24,2,5,{int:true});
 // 今日看最新一筆；近 7／30 日看期間平均，警示改為期間累計件數。
 const today=m.key==="today",last=a=>a[a.length-1],mean=a=>a.reduce((x,y)=>x+y,0)/a.length;
 const pick=a=>Math.round((today?last(a):mean(a))*10)/10,runV=Math.round(today?last(run):mean(run));
 const dTs=ret.map((v,i)=>v-supply[i]);
 return{
  k:[[today?"設備運轉率":"平均設備運轉率",runV,"%","狀態／運轉狀態 DI"],[today?"冰水系統 ΔT":"平均冰水 ΔT",pick(dTs),"°C","冰水供／回水管溫度 AI"],[today?"室內平均溫度":"期間平均室溫",pick(indoor),"°C","室內／迴風溫度 AI"],[today?"濾網／空品警示":"期間累計警示",today?last(warn):warn.reduce((x,y)=>x+y,0),"件","濾網差壓 DI、CO₂ AI"]],
  chart:["空調設備運轉率趨勢","%",run,"主機、泵浦、水塔、空調箱及冷風機的狀態／運轉狀態 DI","運轉率 = 狀態 DI 為 ON 的空調設備數 ÷ 納管空調設備數 × 100%",sparse(m.lineLabels,m.tick)],
  rate:runV,status:["正常運轉","離線","故障"],counts:[123,28,3]
 };
}
function hvacExtras(){
 const m=rangeMeta(),L=sparse(m.lineLabels,m.tick),B=m.barLabels,mult=m.key==="today"?1:m.key==="d7"?4:14;
 const bar=(seed,base,amp,max)=>histSeries(seed,base,amp,{bar:true,int:true,max:max});
 const plant=[
  miniCard("主機群組運轉台數",stackedBars([
   {name:"冰水主機 CHU",values:bar(101,1.5,1.5,3)},{name:"冰水泵浦 CHP",values:bar(102,1.5,1.5,3)},
   {name:"二次冰水泵 SCHP",values:bar(103,3,3,6)},{name:"冷卻水泵 CDP",values:bar(104,1.5,1.5,3)},
   {name:"冷卻水塔風扇 CT",values:bar(105,6,8,15)}
  ],B,"台"),"CHU×3、CHP×3、SCHP×6、CDP×3、CT×15 的狀態 DI","各時段運轉台數 = 該群組狀態 DI 為 ON 的設備數；堆疊總高為同時運轉的主機側設備總數，可看出水側是否與主機同步加卸載。"),
  m.key==="today"
   ? miniCard("冰水主機運轉時序",gantt([1,2,3].map(i=>({name:"CHU-"+i,on:seedSeries(200+i,12,0,1,"day").map(v=>v>[0,.30,.48,.66][i]?1:0)})),sparse(["00","02","04","06","08","10","12","14","16","18","20","22"],2)),"冰水主機 CHU×3 的狀態 DI","每格為 2 小時，該時段狀態 DI 曾為 ON 即標示運轉。用來檢查輪機是否平均、有無短時間頻繁啟停。")
   : miniCard("冰水主機累積運轉時數",hbars([1,2,3].map(i=>["CHU-"+i,Math.round(seedSeries(210+i,1,m.key==="d7"?78:330,m.key==="d7"?40:160,"flat")[0])])," h",false),"冰水主機 CHU×3 的狀態 DI","累積運轉時數 = 狀態 DI 為 ON 的時間加總；三台差距過大代表輪機順序未平均分配。"),
  miniCard("主機系統故障告警分布",bars([1,0,2,0,1].map(v=>v*mult+(mult>1?1:0)),["CHU","CHP","SCHP","CDP","CT"],"件",true),"各群組的故障／跳脫／警報 DI","告警件數 = 該群組故障／跳脫／警報 DI 由 OFF 轉 ON 的次數；CT 因 15 台風扇共用同一類訊號，件數需除以台數才可比較。")
 ].join("");
 const temp=[
  miniCard("冰水供／回水溫與 ΔT",bandLine(histSeries(21,6.4,1.1),histSeries(22,11.9,1.8),L,"°C",["冰水供水溫","冰水回水溫"]),"冰水系統水管溫度 AI×12（群組總計）、冰水主機冰機溫度 AI×2","ΔT = 回水溫 − 供水溫。ΔT 長期偏低（低於 4°C）代表冰水流量過大或末端閥件無法關斷，是最常見的輸送能耗浪費。"),
  miniCard("冷卻水塔逼近溫度",bandLine(histSeries(31,26.2,3.2),histSeries(32,30.8,3.0),L,"°C",["外氣濕球溫","冷卻水出水溫"]),"冷卻水系統外氣溫度 AI×1、外氣濕度 AI×1、水管溫度 AI×20（群組總計）","逼近溫度 = 冷卻水塔出水溫 − 外氣濕球溫（濕球由外氣溫度與濕度換算）。逼近溫度持續拉大代表水塔填料阻塞或風扇未全數投入。"),
  miniCard("BTU 冷量：主表 vs 分表",multiLine([{name:"BTU-P 主表 ×7",values:histSeries(41,620,520,{int:true})},{name:"BTU-S 分表 ×141 合計",values:histSeries(42,560,480,{int:true})}],L,"RTH"),"BTU-P×7 及 BTU-S×141 錶閥組的冰水用量 RTH","主表與分表的差值 = 未被分表覆蓋的冷量（管損與未裝錶區域）。差值長期擴大表示有分表失效或通訊中斷。"),
  miniCard("小型冷風機迴風溫度分佈",bars([12,48,126,142,51,12].map(v=>Math.round(v*(selectedArea==="甲區"?1:.97))),["<20","20-22","22-24","24-26","26-28",">28"],"台",false),"小型冷風機×391 的迴風溫度 AI，並以運轉狀態 DI 篩選運轉中的機組","只統計運轉狀態 DI 為 ON 的機組；分箱寬度 2°C。右尾（>28°C）代表該區冷量不足或風機空轉，左尾代表過度供冷。"),
  miniCard("室內溫度達標率",miniLine(histSeries(51,86,12,{int:true,max:100}),L,"%"),"外氣預冷空調箱 PAH×98 及空調箱 AHU×24 的室內溫度 AI","達標率 = 室內溫度 AI 落在 23～26°C 的量測點數 ÷ 有效量測點數 × 100%；通訊異常與空值不列入分母。"),
  miniCard("空調箱設定溫度偏差",hbars([["PAH-B2-07",3.4],["AHU-5F-02",2.9],["PAH-3F-11",2.1],["AHU-7F-01",1.8],["PAH-1F-04",1.2],["PAH-9F-06",.7]]," °C",true),"PAH／AHU 的室內溫度 AI 與外氣溫度 AI","偏差 = |室內溫度 AI − 設定值|，取偏差最大的前 6 台。偏差長期偏大的機組優先排查閥件與風門。")
 ].join("");
 const air=[
  miniCard("濾網差壓到期排行",hbars([["PAH-B2-07",168],["AHU-5F-02",151],["PAH-3F-11",133],["PAH-1F-04",118],["AHU-7F-01",96],["PAH-9F-06",74],["PAH-6F-02",58],["AHU-2F-03",41]]," h",true),"PAH×98、AHU×24 的濾網差壓 DI","排行值 = 濾網差壓 DI 持續為 ON 的累積時數。前兩名以紅色標示，代表已達更換條件。"),
  miniCard("CO₂ 濃度熱區圖",heatmap(["1F 大廳","3F 辦公","5F 辦公","7F 會議"],m.key==="today"?hours:B,[[520,640,780,860,910,820,700],[480,700,880,960,1020,900,760],[460,660,840,920,980,870,720],[440,580,760,1080,1140,960,640]].map(r=>m.key==="today"?r:r.slice(0,B.length).concat(r.slice(0,Math.max(0,B.length-7)))),"ppm"),"PAH 的二氧化碳 AI×1／7 及 AHU 的二氧化碳 AI","每格為該分區該時段的 CO₂ 平均值。超過 1000 ppm（紅色）即需提高外氣量；7F 會議室尖峰集中在午後。"),
  miniCard("空氣側設備狀態與告警",stackedBars([
   {name:"運轉",values:[74,18,3]},{name:"停止",values:[21,5,1]},
   {name:"故障／跳脫",values:[2,1,0].map(v=>v*mult)},{name:"濾網差壓",values:[1,0,0].map(v=>v*mult)}
  ],["PAH 98","AHU 24","全熱 4"],"台"),"PAH×98、AHU×24、全熱交換機×4 的狀態 DI、故障／跳脫／警報 DI、濾網差壓 DI、偵煙器 DI","運轉與停止依狀態 DI 計數；故障與濾網為獨立 DI，同一台可能同時計入運轉與濾網警示。偵煙器 DI 觸發時另以消防系統處理，不列入此圖。"),
  miniCard("空氣品質偵測器",'<div class="empty">IO 表為 0 台／組，8 項 AI 為預留點位</div>',"溫度、濕度、CO₂、PM2.5、PM10、TVOC、CO、甲醛 HCHO AI","設備數量尚未確定，待現場佈點確認後才能計算分區空品指數；目前空品判讀以 PAH／AHU 的 CO₂ AI 為準。")
 ].join("");
 const parking=[
  miniCard("停車場 CO 濃度與風機連動",multiLine([{name:"CO 濃度",values:histSeries(61,9,16)},{name:"啟動風機台數",values:histSeries(62,12,26,{int:true})}],L,"ppm ／ 台"),"誘導風機×48 的一氧化碳 AI（樓層共用）、EAF×9／SAF×9／送排氣風機×117 的狀態 DI","兩序列共用同一軸以觀察連動：CO 上升後風機台數應隨即增加。若 CO 已升高但台數未動，代表連動控制或 CO 感測失效。"),
  miniCard("停車場風機群組運轉率",bars([88,92,79,84],["EAF 9","SAF 9","誘導 48","送排氣 117"],"%",false),"EAF×9、SAF×9、誘導風機×48、送排氣風機×117 的狀態 DI 與故障／跳脫 DI","群組運轉率 = 狀態 DI 為 ON 的台數 ÷ 該群組納管台數 × 100%；故障台數由分母排除，避免把故障機當成可調度容量。")
 ].join("");
 const sec=(title,desc,tag,cards,foot)=>'<section class="subsystem"><div class="subhead"><div><h2>'+esc(title)+'</h2><p>'+esc(desc)+'</p></div><span class="tag">'+esc(tag)+'</span></div><div class="grid chart-deck">'+cards+'</div>'+(foot?'<p class="footnote">'+esc(foot)+'</p>':"")+'</section>';
 return sec("主機水側運轉","冰水主機與泵浦、水塔的啟停台數、輪機時序與告警。","3 charts · "+m.note,plant)
  +sec("溫度與溫差分析","冰水與冷卻水的供回水溫、逼近溫度、冷量與末端迴風溫度。","6 charts · "+m.note,temp)
  +sec("空氣側、空品與維護","PAH／AHU 的濾網、CO₂ 與狀態告警。","4 charts · "+m.note,air)
  +sec("停車場通風","CO 濃度與送排風機的連動與可用率。","2 charts · "+m.note,parking,"空調全系統沒有可用的樓層欄位，所有圖表均為整棟或分區合計；歷史區間的數值為示意序列，串接 BMS 後以實際歷史資料替換。");
}
function elevatorConfig(){
 const m=rangeMeta(),avail=histSeries(81,88,10,{max:99.5}),running=histSeries(82,30,22,{int:true,max:61}),fault=histSeries(83,1,3,{int:true}),kw=histSeries(84,140,120,{int:true});
 const today=m.key==="today",last=a=>a[a.length-1],mean=a=>a.reduce((x,y)=>x+y,0)/a.length;
 const pick=a=>Math.round((today?last(a):mean(a))*10)/10,rate=Math.round(today?last(avail):mean(avail));
 return{
  k:[[today?"電梯可用率":"平均可用率",pick(avail),"%","狀態／故障 DI"],[today?"運轉中":"平均運轉中",Math.round(today?last(running):mean(running)),"台","狀態 DI"],[today?"故障停機":"期間累計故障",today?last(fault):fault.reduce((x,y)=>x+y,0),today?"台":"件","故障 DI"],[today?"即時用電":"期間平均用電",Math.round(today?last(kw):mean(kw)),"kW","回電電表有效功率"]],
  chart:["電梯用電趨勢","kW",kw,"回電電表有效功率 kW、狀態 DI","每時用電 = Σ 電梯回電電表有效功率 kW",sparse(m.lineLabels,m.tick)],
  rate:rate,status:["可用","故障","通訊異常"],counts:[74,3,0]
 };
}
function sourceLinks(){
 return '<section class="card sources" aria-labelledby="source-title"><h2 id="source-title">資料來源</h2><div class="source-links"><a class="source-link" href="https://docs.google.com/spreadsheets/d/1uSfL-y2MgPgxlezYr6Kq_m7cm0j-b_AB/edit?usp=drive_link" target="_blank" rel="noopener noreferrer"><strong>智慧建築 IO 分類完整清單</strong><span>系統分類、設備類型與整理後點位的依據 ↗</span></a><a class="source-link" href="https://docs.google.com/spreadsheets/d/1FqHO-Op6UDNEEXhBSEegvap55jvbF0vK/edit?usp=drive_link" target="_blank" rel="noopener noreferrer"><strong>雲宇宙智慧監控系統 IO 表</strong><span>原始 IO 點位、設備數量及甲／乙區資料的依據 ↗</span></a></div></section>';
}
function overview(){
 document.title="智慧建築營運 Dashboard｜總覽";
 const cards=systems.map((s,i)=>{const c=s.id===3?hvacConfig():s.id===14?elevatorConfig():configs[i],alarm=c.counts[c.counts.length-1],qty=areaTotal(s.id);return '<article class="card sys" data-go="'+s.id+'" tabindex="0"><div class="sys-head"><h3>'+esc(s.name)+'</h3><span class="tag">'+esc(selectedArea)+'</span></div><div class="sys-rate">'+(hideRate(s.id)?"—":c.rate+"%")+'</div><div class="bar"><i style="width:'+(hideRate(s.id)?0:c.rate)+'%"></i></div><div class="sys-foot"><span>納管設備 '+qty.toLocaleString("zh-TW")+'</span><span>異常 '+alarm+'（示意）</span></div></article>'}).join("");
 app.innerHTML='<header class="top"><div><div class="eyebrow">OPERATIONS OVERVIEW</div><h1>智慧建築營運總覽</h1><p>用可使用的 DI 狀態與 AI 量測值，快速看運轉、異常與趨勢。</p></div>'+areaSwitch()+'</header><div class="notice"><b>資料說明</b><span>目前選擇 '+esc(selectedArea)+'。納管設備數依 IO 表；運轉、異常與用量為示意，正式串接 BMS 後替換成實際值。</span></div><section class="overview">'+cards+'</section>'+sourceLinks()+'<p class="footnote">點選任一系統卡進入分頁；每張圖旁均列出使用訊號與計算方式。</p>';
 bindAreaSwitch();
 app.querySelectorAll("[data-go]").forEach(el=>{const go=()=>location.hash="system-"+el.dataset.go;el.onclick=go;el.onkeydown=e=>{if(e.key==="Enter")go()}});
}
function systemPage(id){
 const s=systems[id-1];if(!s)return overview();const c=id===3?hvacConfig():id===14?elevatorConfig():configs[id-1];document.title="3DFM分析修正｜"+s.short+"可分析項目";
 const kpis=c.k.map(kpiCard).join(""),qty=areaTotal(id),both=areaData[areaKeys[id-1]],ratio=qty/Math.max(1,both["甲區"]+both["乙區"]),counts=c.counts.map(v=>Math.round(v*ratio*2)),total=counts.reduce((a,b)=>a+b,0),areaRate=total?Math.round(counts[0]/total*100):0,scopeNote=id===5?selectedArea+' IO 表納管設備 '+qty.toLocaleString("zh-TW")+' 台／組；另含集中式污廢水設備 68 台／組':selectedArea+' IO 表納管設備 '+qty.toLocaleString("zh-TW")+' 台／組';
 app.innerHTML='<header class="top"><div><div class="eyebrow">SYSTEM '+String(id).padStart(2,"0")+'</div><h1>'+esc(s.short)+'可分析項目</h1><p>依本系統可使用的 DI 與 AI，呈現實際可落地的營運指標。</p></div>'+areaSwitch(hasRange(id)?rangeSwitch():"")+'</header><section class="grid kpis">'+kpis+'</section><section class="grid work"><article class="card panel"><div class="panel-head"><h2>'+esc(c.chart[0])+'</h2><div>'+scopePill(chartScope(id))+' <span class="tag">'+esc(hasRange(id)?rangeMeta().note+" · 示意":"今日 · 示意")+'</span></div></div><div class="chart">'+lineChart(c.chart[2],c.chart[1],c.chart[5])+'</div></article><aside class="card panel basis"><div class="panel-head"><h2>計算依據</h2><span class="tag">DI / AI</span></div><dl><div><dt>使用的訊號</dt><dd>'+esc(c.chart[3])+'</dd></div><div><dt>簡單算法</dt><dd class="formula">'+esc(c.chart[4])+'</dd></div>'+(c.implNote?'<div><dt>實作差異</dt><dd class="impl">'+esc(c.implNote)+'</dd></div>':"")+'<div><dt>資料品質</dt><dd>排除通訊故障、空值及超出合理範圍的讀值；沒有歷史資料時不顯示趨勢。</dd></div></dl></aside></section><section class="grid lower"><article class="card panel"><div class="panel-head"><h2>即時狀態分布</h2>'+scopePill("整區合計")+'</div><div class="status-wrap'+(hideRate(id)?" no-ring":"")+'">'+(hideRate(id)?"":'<div class="ring" style="--rate:'+areaRate+'"><div><strong>'+areaRate+'%</strong><span>正常／可用率</span></div></div>')+'<div class="status-list">'+c.status.map((x,i)=>'<div class="status-row"><span>'+esc(x)+'</span><b class="'+(i===0?"ok":"bad")+'">'+counts[i]+'</b></div>').join("")+(hideRate(id)?"":'<div class="formula">正常率 = '+counts[0]+' ÷ '+Math.max(total,1)+' × 100%</div>')+'</div></div></article><article class="card panel"><div class="panel-head"><h2>可使用的原始訊號</h2><span class="tag">全案設備類型</span></div><div class="equipment">'+equipmentRows(s)+'</div></article></section>'+relatedEnergy(id)+(id===1?powerExtras()+powerAddons():"")+(id===3?hvacExtras():"")+(id===5?wastewaterExtras():"")+'<section class="system-meta"><div class="scopebar"><div><strong>'+esc(scopeNote)+'</strong><br><span>切換甲／乙區後，納管設備數與分區圖表會同步更新。</span></div>'+scopePill(chartScope(id))+'</div><div class="notice"><b>資料層級</b><span>只有照明、消防、水錶、排煙風機與插座具備可用的樓層欄位；其他圖表均標示為整棟或整區合計。</span></div></section><p class="footnote">納管設備數與樓層歸屬來自 IO 表。所有運轉、告警與用量數值均為介面示意，不代表目前現場狀況。</p>';
 if(id===12){app.querySelector(".work").remove()}
 if(id===16){app.querySelector(".work").remove();app.querySelector(".lower").remove();app.querySelector(".system-meta").insertAdjacentHTML("beforebegin",otherExtras())}
 bindAreaSwitch();bindRangeSwitch();
}
function render(){const m=location.hash.match(/system-(\d+)/);const id=m?Number(m[1]):0;document.querySelectorAll(".nav button").forEach(b=>b.classList.toggle("active",Number(b.dataset.id)===id));id?systemPage(id):overview()}
window.addEventListener("hashchange",render);render();
</script>
</body>
</html>
